host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.051000000,0.051000000,51000,7176,2582,2696,2.080732601,2.172600733,gpio35,gpio34,1.971074135,1.990212175,235580.171644833,1072.696248282,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.052000000,0.052000000,52000,7177,2661,2841,2.144395604,2.289450549,gpio35,gpio34,1.971392512,1.990366358,371802.869340611,1825.296254763,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.053000000,0.053000000,53000,7178,2714,2898,2.187106227,2.335384615,gpio35,gpio34,1.971756504,1.990563098,425073.286046740,2329.099480592,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.054000000,0.054000000,54000,7179,2741,2958,2.208864469,2.383736264,gpio35,gpio34,1.972168484,1.990781399,481113.707050661,2584.354722551,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.055000000,0.055000000,55000,7180,2734,2943,2.203223443,2.371648352,gpio35,gpio34,1.972567963,1.990993841,466516.219771119,2514.989242270,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.056000000,0.056000000,56000,7181,2690,2788,2.167765568,2.246739927,gpio35,gpio34,1.972842135,1.991170613,320180.509968931,2092.707178090,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.057000000,0.057000000,57000,7182,2574,2607,2.074285714,2.100879121,gpio35,gpio34,1.972970172,1.991253728,149522.755017558,983.955818803,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.058000000,0.058000000,58000,7183,2492,2437,2.008205128,1.963882784,gpio35,gpio34,1.972961085,1.991270680,-10612.334892369,200.678677872,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.059000000,0.059000000,59000,7184,2398,2264,1.932454212,1.824468864,gpio35,gpio34,1.972812593,1.991211863,-173410.564426885,-696.297115446,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.060000000,0.060000000,60000,7185,2334,2123,1.880879121,1.710842491,gpio35,gpio34,1.972550623,1.991101530,-305931.065443883,-1306.171109149,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.061000000,0.061000000,61000,7186,2272,2063,1.830915751,1.662490842,gpio35,gpio34,1.972240563,1.990941345,-362090.628668407,-1896.354907271,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.062000000,0.062000000,62000,7187,2237,1986,1.802710623,1.600439560,gpio35,gpio34,1.971868762,1.990753114,-434192.589045198,-2228.364180155,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.063000000,0.063000000,63000,7188,2234,1976,1.800293040,1.592380952,gpio35,gpio34,1.971489274,1.990562654,-443169.312171147,-2254.756298357,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.064000000,0.064000000,64000,7189,2264,2092,1.824468864,1.685860806,gpio35,gpio34,1.971203646,1.990396560,-333559.520565038,-1966.296718237,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.065000000,0.065000000,65000,7190,2322,2223,1.871208791,1.791428571,gpio35,gpio34,1.971023871,1.990277372,-209942.965178043,-1411.001095465,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.066000000,0.066000000,66000,7191,2406,2384,1.938901099,1.921172161,gpio35,gpio34,1.970974019,1.990225996,-58217.279201450,-608.216587669,310364.919162170,1634.671857555,253440.791728130,1325.102447841,308979.834081249,1614.191208351,252309.745537513,1308.500364513,-86.697383,-94.334910,-7.637528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,0,0,1003
0.067000000,0.067000000,67000,7192,2496,2554,2.011428571,2.058168498,gpio35,gpio34,1.971061213,1.990247199,101826.505232661,251.006100382,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,1,0,0,0,1003
0.068000000,0.068000000,68000,7193,2583,2721,2.081538462,2.192747253,gpio35,gpio34,1.971282899,1.990338490,258886.971167839,1080.749083364,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.069000000,0.069000000,69000,7194,2657,2844,2.141172161,2.291868132,gpio35,gpio34,1.971603485,1.990489324,374382.347491106,1785.640233040,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.070000000,0.070000000,70000,7195,2700,2898,2.175824176,2.335384615,gpio35,gpio34,1.971967266,1.990674658,424826.910004586,2194.081506951,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.071000000,0.071000000,71000,7196,2711,2931,2.184688645,2.361978022,gpio35,gpio34,1.972357276,1.990868672,455458.104954064,2296.829194178,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.072000000,0.072000000,72000,7197,2692,2838,2.169377289,2.287032967,gpio35,gpio34,1.972671952,1.991047181,367481.130699659,2113.269309897,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.073000000,0.073000000,73000,7198,2647,2713,2.133113553,2.186300366,gpio35,gpio34,1.972885581,1.991189247,249477.203131526,1681.848804855,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.074000000,0.074000000,74000,7199,2544,2555,2.050109890,2.058974359,gpio35,gpio34,1.972971669,1.991248168,100535.257631479,697.530394264,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.075000000,0.075000000,75000,7200,2461,2378,1.983223443,1.916336996,gpio35,gpio34,1.972915035,1.991240143,-66138.485781558,-95.000482036,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.076000000,0.076000000,76000,7201,2385,2216,1.921978022,1.785787546,gpio35,gpio34,1.972727907,1.991170881,-218529.181878691,-819.957701902,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.077000000,0.077000000,77000,7202,2310,2088,1.861538462,1.682637363,gpio35,gpio34,1.972437817,1.991041249,-338770.373848744,-1534.649803753,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.078000000,0.078000000,78000,7203,2258,2029,1.819633700,1.635091575,gpio35,gpio34,1.972100470,1.990869841,-393956.006193364,-2029.203515240,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.079000000,0.079000000,79000,7204,2231,1975,1.797875458,1.591575092,gpio35,gpio34,1.971719945,1.990676847,-444380.995048142,-2284.758653164,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.080000000,0.080000000,80000,7205,2241,1989,1.805934066,1.602857143,gpio35,gpio34,1.971351082,1.990492104,-430761.332052101,-2187.072286570,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.081000000,0.081000000,81000,7206,2281,2125,1.838168498,1.712454212,gpio35,gpio34,1.971092185,1.990339780,-302342.116996121,-1803.278782522,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.082000000,0.082000000,82000,7207,2352,2273,1.895384615,1.831721612,gpio35,gpio34,1.970952815,1.990244825,-162758.222297204,-1124.124087362,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.083000000,0.083000000,83000,7208,2441,2443,1.967106227,1.968717949,gpio35,gpio34,1.970950580,1.990221687,-2609.896919997,-273.925652605,321142.292929558,1722.285554336,262241.483983332,1396.124117133,320241.337008048,1717.125588715,261505.772670738,1391.941330818,-78.932023,-85.141351,-6.209329,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,0,0,1003
0.084000000,0.084000000,84000,7209,2528,2623,2.037216117,2.113772894,gpio35,gpio34,1.971093402,1.990268681,166789.195846827,556.342262130,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,1,0,0,0,1003
0.085000000,0.085000000,85000,7210,2611,2767,2.104102564,2.229816850,gpio35,gpio34,1.971352126,1.990382515,302139.592946904,1347.619265774,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.086000000,0.086000000,86000,7211,2673,2839,2.154065934,2.287838828,gpio35,gpio34,1.971668612,1.990546198,369596.046501918,1937.761615739,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.087000000,0.087000000,87000,7212,2708,2919,2.182271062,2.352307692,gpio35,gpio34,1.972049251,1.990737923,444513.776175374,2269.729481914,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.088000000,0.088000000,88000,7213,2710,2928,2.183882784,2.359560440,gpio35,gpio34,1.972436763,1.990931068,452539.086542694,2286.540074021,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.089000000,0.089000000,89000,7214,2680,2807,2.159706960,2.262051282,gpio35,gpio34,1.972726377,1.991099844,338214.467304716,1998.048710125,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.090000000,0.090000000,90000,7215,2622,2662,2.112967033,2.145201465,gpio35,gpio34,1.972898852,1.991221711,201417.974969988,1442.721335360,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.091000000,0.091000000,91000,7216,2519,2495,2.029963370,2.010622711,gpio35,gpio34,1.972936576,1.991260453,44054.264554606,458.642052238,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.092000000,0.092000000,92000,7217,2430,2326,1.958241758,1.874432234,gpio35,gpio34,1.972838072,1.991227434,-115034.265293358,-390.890900484,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.093000000,0.093000000,93000,7218,2362,2165,1.903443223,1.744688645,gpio35,gpio34,1.972609922,1.991139650,-266434.974039479,-1039.230943578,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.094000000,0.094000000,94000,7219,2292,2048,1.847032967,1.650402930,gpio35,gpio34,1.972287715,1.990995543,-376276.252930877,-1706.002968218,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.095000000,0.095000000,95000,7220,2248,2003,1.811575092,1.614139194,gpio35,gpio34,1.971929567,1.990816123,-418249.097395423,-2124.064040188,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.096000000,0.096000000,96000,7221,2233,1970,1.799487179,1.587545788,gpio35,gpio34,1.971545183,1.990624794,-448886.870157510,-2265.042388058,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.097000000,0.097000000,97000,7222,2252,2057,1.814798535,1.657655678,gpio35,gpio34,1.971231294,1.990448968,-366563.016566899,-2081.514290583,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.098000000,0.098000000,98000,7223,2300,2173,1.853479853,1.751135531,gpio35,gpio34,1.971011198,1.990311999,-257029.831256393,-1621.505058178,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.099000000,0.099000000,99000,7224,2381,2328,1.918754579,1.876043956,gpio35,gpio34,1.970916231,1.990240441,-110903.607842719,-847.130528803,310208.225142128,1609.495855605,253312.837007584,1304.694204035,309761.222157995,1607.249774587,252947.818981354,1302.873479318,-72.098676,-79.430521,-7.331845,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,0,0,1003
0.100000000,0.100000000,100000,7225,2472,2501,1.992087912,2.015457875,gpio35,gpio34,1.970960772,1.990242289,52016.137634532,21.871233984,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,1,0,0,0,1003
0.101000000,0.101000000,101000,7226,2552,2671,2.056556777,2.152454212,gpio35,gpio34,1.971142266,1.990308603,211949.688651807,785.062226274,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
