host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.102000000,0.102000000,102000,7227,2634,2810,2.122637363,2.264468864,gpio35,gpio34,1.971435592,1.990440932,342549.467401581,1566.570349159,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.103000000,0.103000000,103000,7228,2687,2872,2.165347985,2.314432234,gpio35,gpio34,1.971778589,1.990615839,400554.595367146,2070.632300894,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.104000000,0.104000000,104000,7229,2707,2925,2.181465201,2.357142857,gpio35,gpio34,1.972163953,1.990806688,450031.894061251,2259.364884474,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.105000000,0.105000000,105000,7230,2702,2918,2.177435897,2.351501832,gpio35,gpio34,1.972543291,1.990993317,442994.221166693,2209.404715620,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.106000000,0.106000000,106000,7231,2661,2760,2.144395604,2.224175824,gpio35,gpio34,1.972794924,1.991146720,293858.758648611,1816.048718348,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.107000000,0.107000000,107000,7232,2575,2612,2.075091575,2.104908425,gpio35,gpio34,1.972927037,1.991230665,154283.347308040,993.778841342,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.108000000,0.108000000,108000,7233,2491,2438,2.007399267,1.964688645,gpio35,gpio34,1.972918799,1.991246833,-9620.869480175,191.411555801,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.109000000,0.109000000,109000,7234,2402,2266,1.935677656,1.826080586,gpio35,gpio34,1.972771960,1.991191264,-171478.998908603,-657.854166425,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.110000000,0.110000000,110000,7235,2332,2126,1.879267399,1.713260073,gpio35,gpio34,1.972512449,1.991079340,-303060.339919620,-1325.007567841,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.111000000,0.111000000,111000,7236,2273,2061,1.831721612,1.660879121,gpio35,gpio34,1.972200815,1.990919982,-363928.231727166,-1886.552047122,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.112000000,0.112000000,112000,7237,2239,1986,1.804322344,1.600439560,gpio35,gpio34,1.971829054,1.990733385,-434146.171357899,-2209.030962073,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.113000000,0.113000000,113000,7238,2233,1972,1.799487179,1.589157509,gpio35,gpio34,1.971446382,1.990542139,-446887.307187533,-2264.062895875,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.114000000,0.114000000,114000,7239,2264,2089,1.824468864,1.683443223,gpio35,gpio34,1.971158379,1.990376065,-336332.706014908,-1966.053848364,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.115000000,0.115000000,115000,7240,2314,2221,1.864761905,1.789816850,gpio35,gpio34,1.970977038,1.990250451,-211772.285870963,-1487.079754813,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.116000000,0.116000000,116000,7241,2403,2383,1.936483516,1.920366300,gpio35,gpio34,1.970926427,1.990196684,-59103.679002178,-636.518364388,319174.692484764,1658.488888888,260634.761754932,1344.409078938,318171.028487766,1652.946838273,259815.180087278,1339.916565776,-75.066163,-82.391520,-7.325357,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,0,0,1003
0.117000000,0.117000000,117000,7242,2501,2560,2.015457875,2.063003663,gpio35,gpio34,1.971018504,1.990221945,107528.632832230,299.053911793,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,1,0,0,0,1003
0.118000000,0.118000000,118000,7243,2583,2720,2.081538462,2.191941392,gpio35,gpio34,1.971239427,1.990313262,257995.755639312,1081.048042992,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.119000000,0.119000000,119000,7244,2655,2847,2.139560440,2.294285714,gpio35,gpio34,1.971562473,1.990462509,377256.389464105,1766.858572121,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.120000000,0.120000000,120000,7245,2702,2898,2.177435897,2.335384615,gpio35,gpio34,1.971926296,1.990649482,424874.803221114,2213.479270869,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.121000000,0.121000000,121000,7246,2714,2931,2.187106227,2.361978022,gpio35,gpio34,1.972316347,1.990845939,455505.950277375,2325.747721126,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.122000000,0.122000000,122000,7247,2690,2840,2.167765568,2.288644689,gpio35,gpio34,1.972632676,1.991022859,369411.111320646,2094.458114348,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.123000000,0.123000000,123000,7248,2643,2718,2.129890110,2.190329670,gpio35,gpio34,1.972850373,1.991161726,254228.528486391,1643.976098914,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.124000000,0.124000000,124000,7249,2544,2557,2.050109890,2.060586081,gpio35,gpio34,1.972938108,1.991220674,102458.556946490,697.856204204,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.125000000,0.125000000,125000,7250,2460,2379,1.982417582,1.917142857,gpio35,gpio34,1.972882313,1.991211871,-65158.201337362,-104.215158700,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.126000000,0.126000000,126000,7251,2385,2215,1.921978022,1.784981685,gpio35,gpio34,1.972694412,1.991142637,-219432.060861937,-819.623003094,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.127000000,0.127000000,127000,7252,2310,2085,1.861538462,1.680219780,gpio35,gpio34,1.972401938,1.991013033,-341554.533096006,-1534.315439645,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.128000000,0.128000000,128000,7253,2256,2029,1.818021978,1.635091575,gpio35,gpio34,1.972064627,1.990840042,-393914.106566880,-2047.949807083,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.129000000,0.129000000,129000,7254,2235,1976,1.801098901,1.592380952,gpio35,gpio34,1.971684944,1.990650301,-443398.045749785,-2246.245233951,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.130000000,0.130000000,130000,7255,2244,1984,1.808351648,1.598827839,gpio35,gpio34,1.971312087,1.990468002,-435425.915132040,-2158.137541571,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.131000000,0.131000000,131000,7256,2282,2129,1.838974359,1.715677656,gpio35,gpio34,1.971056452,1.990316509,-298532.211349485,-1793.453293856,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.132000000,0.132000000,132000,7257,2353,2274,1.896190476,1.832527473,gpio35,gpio34,1.970917923,1.990222383,-161775.401270712,-1114.308424185,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.133000000,0.133000000,133000,7258,2441,2445,1.967106227,1.970329670,gpio35,gpio34,1.970917335,1.990199266,-686.967143033,-273.659965884,310386.847025359,1607.009505501,253458.697795035,1302.678711695,309707.633227655,1605.390006398,252904.058813582,1301.365908629,-79.719600,-86.887530,-7.167931,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,0,0,1003
0.134000000,0.134000000,134000,7259,2527,2624,2.036410256,2.114578755,gpio35,gpio34,1.971060996,1.990245477,167769.111122515,547.067522369,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,1,0,0,0,1003
0.135000000,0.135000000,135000,7260,2609,2766,2.102490842,2.229010989,gpio35,gpio34,1.971318946,1.990357723,301236.345164317,1328.813639959,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.136000000,0.136000000,136000,7261,2674,2843,2.154871795,2.291062271,gpio35,gpio34,1.971638690,1.990522237,373399.159824612,1947.595277932,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.137000000,0.137000000,137000,7262,2707,2917,2.181465201,2.350695971,gpio35,gpio34,1.972017747,1.990713180,442666.536955748,2260.472988857,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.138000000,0.138000000,138000,7263,2710,2928,2.183882784,2.359560440,gpio35,gpio34,1.972405290,1.990906349,452575.877705286,2286.832998250,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.139000000,0.139000000,139000,7264,2679,2805,2.158901099,2.260439560,gpio35,gpio34,1.972693324,1.991074344,336369.038533146,1988.801180637,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.140000000,0.140000000,140000,7265,2620,2664,2.111355311,2.146813187,gpio35,gpio34,1.972867444,1.991194625,203338.757913188,1423.942892607,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.141000000,0.141000000,141000,7266,2517,2499,2.028351648,2.013846154,gpio35,gpio34,1.972908423,1.991231782,47855.309857863,439.882387928,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.142000000,0.142000000,142000,7267,2431,2322,1.959047619,1.871208791,gpio35,gpio34,1.972806723,1.991199598,-118765.753607401,-381.011322748,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.143000000,0.143000000,143000,7268,2364,2166,1.905054945,1.745494505,gpio35,gpio34,1.972579411,1.991113453,-265457.273007711,-1019.821084626,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.144000000,0.144000000,144000,7269,2289,2050,1.844615385,1.652014652,gpio35,gpio34,1.972258846,1.990966955,-374358.438028641,-1734.313323095,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.145000000,0.145000000,145000,7270,2242,2002,1.806739927,1.613333333,gpio35,gpio34,1.971899920,1.990782728,-419156.475022587,-2180.966567092,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.146000000,0.146000000,146000,7271,2233,1971,1.799487179,1.588351648,gpio35,gpio34,1.971516372,1.990591433,-447911.157264048,-2264.647047671,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.147000000,0.147000000,147000,7272,2251,2052,1.813992674,1.653626374,gpio35,gpio34,1.971198482,1.990414834,-371234.828815327,-2090.659506330,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.148000000,0.148000000,148000,7273,2301,2172,1.854285714,1.750329670,gpio35,gpio34,1.970977613,1.990278705,-257932.605406575,-1611.560807122,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.149000000,0.149000000,149000,7274,2383,2329,1.920366300,1.876849817,gpio35,gpio34,1.970883486,1.990208792,-109923.296075752,-827.656061203,311142.105816867,1603.892026684,254075.434334062,1300.151611963,310678.781263074,1601.983507705,253697.088282396,1298.604522767,-72.027920,-79.100981,-7.073061,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,0,0,1003
0.150000000,0.150000000,150000,7275,2466,2503,1.987252747,2.017069597,gpio35,gpio34,1.970929672,1.990205836,53936.560661231,-34.995059236,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,1,0,0,0,1003
0.151000000,0.151000000,151000,7276,2551,2672,2.055750916,2.153260073,gpio35,gpio34,1.971112002,1.990271381,212927.099683980,775.953603317,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.152000000,0.152000000,152000,7277,2634,2809,2.122637363,2.263663004,gpio35,gpio34,1.971404553,1.990403747,341643.717879723,1567.010995619,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
