host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.153000000,0.153000000,153000,7278,2689,2874,2.166959707,2.316043956,gpio35,gpio34,1.971749193,1.990580303,402473.026309308,2090.152828296,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.154000000,0.154000000,154000,7279,2712,2927,2.185494505,2.358754579,gpio35,gpio34,1.972136198,1.990775218,451948.406572471,2307.486373731,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.155000000,0.155000000,155000,7280,2701,2917,2.176630037,2.350695971,gpio35,gpio34,1.972514758,1.990961072,442085.542450904,2200.237118623,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.156000000,0.156000000,156000,7281,2663,2762,2.146007326,2.225787546,gpio35,gpio34,1.972768030,1.991116119,295774.263326036,1835.510771330,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.157000000,0.157000000,157000,7282,2575,2610,2.075091575,2.103296703,gpio35,gpio34,1.972898559,1.991200094,152432.570194790,994.141110683,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.158000000,0.158000000,158000,7283,2489,2439,2.005787546,1.965494505,gpio35,gpio34,1.972891155,1.991214682,-8646.521101813,172.693141285,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.159000000,0.159000000,159000,7284,2404,2268,1.937289377,1.827692308,gpio35,gpio34,1.972745956,1.991160756,-169564.533307120,-638.393219351,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.160000000,0.160000000,160000,7285,2336,2123,1.882490842,1.710842491,gpio35,gpio34,1.972484053,1.991052086,-305853.246641236,-1286.485760126,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.161000000,0.161000000,161000,7286,2274,2065,1.832527473,1.664102564,gpio35,gpio34,1.972175671,1.990893562,-360130.704541564,-1876.689243597,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.162000000,0.162000000,162000,7287,2241,1988,1.805934066,1.602051282,gpio35,gpio34,1.971805547,1.990708602,-432234.624842482,-2189.637860557,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.163000000,0.163000000,163000,7288,2235,1976,1.801098901,1.592380952,gpio35,gpio34,1.971426122,1.990518993,-443095.489075633,-2244.689187460,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.164000000,0.164000000,164000,7289,2267,2088,1.826886447,1.682637363,gpio35,gpio34,1.971137334,1.990355360,-337250.137578617,-1937.159352864,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.165000000,0.165000000,165000,7290,2325,2222,1.873626374,1.790622711,gpio35,gpio34,1.970956819,1.990238631,-210806.616860110,-1381.892867456,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.166000000,0.166000000,166000,7291,2410,2385,1.942124542,1.921978022,gpio35,gpio34,1.970907840,1.990190517,-57197.884088836,-569.597307095,319505.238971815,1660.294175612,260904.682606835,1345.872485705,318515.300363331,1655.354259003,260096.308949871,1341.868076159,-75.111260,-82.259363,-7.148102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,0,0,1003
0.167000000,0.167000000,167000,7292,2497,2556,2.012234432,2.059780220,gpio35,gpio34,1.970996712,1.990212561,103785.972521662,260.966279294,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,1,0,0,0,1003
0.168000000,0.168000000,168000,7293,2575,2720,2.075091575,2.191941392,gpio35,gpio34,1.971217657,1.990297440,258021.204275053,1004.837854950,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.169000000,0.169000000,169000,7294,2658,2844,2.141978022,2.291868132,gpio35,gpio34,1.971538308,1.990449120,374458.537936712,1795.666363001,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.170000000,0.170000000,170000,7295,2701,2897,2.176630037,2.334578755,gpio35,gpio34,1.971901348,1.990635301,423961.932688247,2204.097610782,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.171000000,0.171000000,171000,7296,2713,2930,2.186300366,2.361172161,gpio35,gpio34,1.972290619,1.990830966,454593.992615041,2316.375442700,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.172000000,0.172000000,172000,7297,2691,2840,2.168571429,2.288644689,gpio35,gpio34,1.972606973,1.991008707,369441.157187474,2104.175529788,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.173000000,0.173000000,173000,7298,2639,2716,2.126666667,2.188717949,gpio35,gpio34,1.972823084,1.991144365,252376.361164353,1605.982992968,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.174000000,0.174000000,174000,7299,2545,2555,2.050915751,2.058974359,gpio35,gpio34,1.972909235,1.991204136,100608.241791774,707.601895335,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.175000000,0.175000000,175000,7300,2460,2377,1.982417582,1.915531136,gpio35,gpio34,1.972851857,1.991195350,-67006.666176923,-104.019374054,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.176000000,0.176000000,176000,7301,2386,2217,1.922783883,1.786593407,gpio35,gpio34,1.972665599,1.991126938,-217514.310950662,-809.887253440,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.177000000,0.177000000,177000,7302,2309,2085,1.860732601,1.680219780,gpio35,gpio34,1.972373153,1.990996544,-341520.884077641,-1543.669747328,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.178000000,0.178000000,178000,7303,2257,2026,1.818827839,1.632673993,gpio35,gpio34,1.972033454,1.990824375,-396703.765912031,-2038.214438871,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.179000000,0.179000000,179000,7304,2234,1977,1.800293040,1.593186813,gpio35,gpio34,1.971654607,1.990633844,-442420.549149593,-2255.599922695,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.180000000,0.180000000,180000,7305,2240,1985,1.805128205,1.599633700,gpio35,gpio34,1.971282586,1.990448338,-434449.396028448,-2196.103358008,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.181000000,0.181000000,181000,7306,2285,2126,1.841391941,1.713260073,gpio35,gpio34,1.971024564,1.990299282,-301321.035050994,-1764.600018918,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.182000000,0.182000000,182000,7307,2354,2270,1.896996337,1.829304029,gpio35,gpio34,1.970882843,1.990205979,-165502.527720020,-1104.564324110,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.183000000,0.183000000,183000,7308,2433,2441,1.960659341,1.967106227,gpio35,gpio34,1.970879066,1.990176432,-4410.366465891,-349.787057056,310032.584056158,1597.511296940,253169.410308431,1294.979246291,309358.377133435,1595.257014934,252618.859889445,1293.151873665,-79.660615,-86.722155,-7.061540,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,0,0,1003
0.184000000,0.184000000,184000,7309,2527,2623,2.036410256,2.113772894,gpio35,gpio34,1.971021960,1.990222666,166872.709913478,547.337844641,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,1,0,0,0,1003
0.185000000,0.185000000,185000,7310,2604,2768,2.098461538,2.230622711,gpio35,gpio34,1.971281561,1.990330905,303164.115070988,1281.382887938,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.186000000,0.186000000,186000,7311,2674,2840,2.154871795,2.288644689,gpio35,gpio34,1.971598924,1.990495446,370619.544103878,1947.912760633,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.187000000,0.187000000,187000,7312,2705,2918,2.179853480,2.351501832,gpio35,gpio34,1.971978827,1.990684804,443654.067136733,2241.709832488,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.188000000,0.188000000,188000,7313,2710,2927,2.183882784,2.358754579,gpio35,gpio34,1.972365603,1.990878002,451680.237213091,2287.168926626,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.189000000,0.189000000,189000,7314,2681,2804,2.160512821,2.259633700,gpio35,gpio34,1.972652871,1.991047637,335474.293681443,2008.217094672,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.190000000,0.190000000,190000,7315,2622,2665,2.112967033,2.147619048,gpio35,gpio34,1.972827837,1.991169556,204327.090949336,1443.339390728,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.191000000,0.191000000,191000,7316,2520,2497,2.030769231,2.012234432,gpio35,gpio34,1.972867244,1.991209156,46019.379846476,468.799650345,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.192000000,0.192000000,192000,7317,2429,2321,1.957435897,1.870402930,gpio35,gpio34,1.972764779,1.991175382,-119658.756117277,-399.823781563,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.193000000,0.193000000,193000,7318,2360,2166,1.901831502,1.745494505,gpio35,gpio34,1.972537509,1.991086039,-265408.290943577,-1057.695052571,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.194000000,0.194000000,194000,7319,2290,2049,1.845421245,1.651208791,gpio35,gpio34,1.972216180,1.990940374,-375250.596518071,-1724.448613101,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.195000000,0.195000000,195000,7320,2247,2001,1.810769231,1.612527473,gpio35,gpio34,1.971856492,1.990760203,-420047.741353528,-2132.951078632,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.196000000,0.196000000,196000,7321,2227,1971,1.794652015,1.588351648,gpio35,gpio34,1.971472987,1.990564094,-447860.440757158,-2321.621343434,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.197000000,0.197000000,197000,7322,2252,2054,1.814798535,1.655238095,gpio35,gpio34,1.971156752,1.990388329,-369301.979881945,-2080.795702240,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.198000000,0.198000000,198000,7323,2303,2172,1.855897436,1.750329670,gpio35,gpio34,1.970935925,1.990253838,-257883.872465126,-1592.166706041,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.199000000,0.199000000,199000,7324,2383,2328,1.920366300,1.876043956,gpio35,gpio34,1.970841033,1.990183950,-110815.703438744,-827.361675812,310859.111724362,1601.545163015,253844.344277065,1298.249190521,310426.424716692,1599.456079464,253491.016529553,1296.555731547,-72.168668,-79.509657,-7.340989,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,0,0,1003
0.200000000,0.200000000,200000,7325,2470,2502,1.990476190,2.016263736,gpio35,gpio34,1.970886456,1.990184243,53045.045705602,3.459674946,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,1,0,0,0,1003
0.201000000,0.201000000,201000,7326,2552,2673,2.056556777,2.154065934,gpio35,gpio34,1.971069635,1.990250615,213918.659386306,785.749400383,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.202000000,0.202000000,202000,7327,2634,2809,2.122637363,2.263663004,gpio35,gpio34,1.971362228,1.990383002,341693.194450847,1567.256836094,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.203000000,0.203000000,203000,7328,2689,2874,2.166959707,2.316043956,gpio35,gpio34,1.971706910,1.990559579,402522.453403861,2090.398422930,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
