host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.204000000,0.204000000,204000,7329,2712,2928,2.185494505,2.359560440,gpio35,gpio34,1.972094764,1.990754514,452938.875811429,2307.731722770,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.205000000,0.205000000,205000,7330,2703,2913,2.178241758,2.347472527,gpio35,gpio34,1.972470141,1.990942001,438369.563363125,2219.562543901,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.206000000,0.206000000,206000,7331,2664,2760,2.146813187,2.224175824,gpio35,gpio34,1.972721847,1.991097872,293944.183360344,1845.276710390,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.207000000,0.207000000,207000,7332,2578,2608,2.077509158,2.101684982,gpio35,gpio34,1.972850810,1.991184283,150604.320309064,1022.977605391,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.208000000,0.208000000,208000,7333,2490,2437,2.006593407,1.963882784,gpio35,gpio34,1.972841842,1.991199692,-10472.942737654,182.420477910,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.209000000,0.209000000,209000,7334,2401,2266,1.934871795,1.826080586,gpio35,gpio34,1.972695081,1.991143365,-171389.128521325,-666.836253238,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.210000000,0.210000000,210000,7335,2336,2123,1.882490842,1.710842491,gpio35,gpio34,1.972433228,1.991034712,-305793.834117228,-1286.279868598,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.211000000,0.211000000,211000,7336,2271,2062,1.830109890,1.661684982,gpio35,gpio34,1.972122480,1.990873787,-362894.626144578,-1905.104040342,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.212000000,0.212000000,212000,7337,2238,1985,1.803516484,1.599633700,gpio35,gpio34,1.971749991,1.990686430,-434995.782523893,-2218.024242505,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.213000000,0.213000000,213000,7338,2236,1976,1.801904762,1.592380952,gpio35,gpio34,1.971370622,1.990497648,-443030.610884864,-2234.886539851,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.214000000,0.214000000,214000,7339,2261,2088,1.822051282,1.682637363,gpio35,gpio34,1.971081889,1.990329202,-337185.324266038,-1994.147633460,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.215000000,0.215000000,215000,7340,2322,2222,1.871208791,1.790622711,gpio35,gpio34,1.970901430,1.990210081,-210741.868360844,-1410.203677389,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.216000000,0.216000000,216000,7341,2408,2386,1.940512821,1.922783883,gpio35,gpio34,1.970853312,1.990160384,-56192.108766570,-588.339645424,319386.929731520,1659.615298191,260808.072501511,1345.322172118,318387.650626201,1655.176603774,259992.071491174,1341.724064762,-75.065547,-82.419537,-7.353989,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,0,0,1003
0.217000000,0.217000000,217000,7342,2498,2559,2.013040293,2.062197802,gpio35,gpio34,1.970944657,1.990183264,106672.925211605,270.863165685,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,1,0,0,0,1003
0.218000000,0.218000000,218000,7343,2583,2721,2.081538462,2.192747253,gpio35,gpio34,1.971166459,1.990274619,259023.086869307,1081.505970013,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.219000000,0.219000000,219000,7344,2651,2847,2.136336996,2.294285714,gpio35,gpio34,1.971489579,1.990420682,377341.601791371,1729.155398038,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.220000000,0.220000000,220000,7345,2698,2897,2.174212454,2.334578755,gpio35,gpio34,1.971852668,1.990604473,424018.838764553,2175.813799960,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.221000000,0.221000000,221000,7346,2713,2931,2.186300366,2.361978022,gpio35,gpio34,1.972242793,1.990800169,455591.933356770,2316.740398071,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.222000000,0.222000000,222000,7347,2695,2842,2.171794872,2.290256410,gpio35,gpio34,1.972560807,1.990981164,371379.191559961,2142.700763380,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.223000000,0.223000000,223000,7348,2636,2714,2.124249084,2.187106227,gpio35,gpio34,1.972775352,1.991114432,250548.091216469,1577.688575768,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.224000000,0.224000000,224000,7349,2545,2554,2.050915751,2.058168498,gpio35,gpio34,1.972860745,1.991174233,99722.891685338,707.956254934,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.225000000,0.225000000,225000,7350,2463,2379,1.984835165,1.917142857,gpio35,gpio34,1.972805028,1.991167894,-65067.856218754,-75.044886432,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.226000000,0.226000000,226000,7351,2386,2214,1.922783883,1.784175824,gpio35,gpio34,1.972616398,1.991099510,-220282.897659948,-809.562222687,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.227000000,0.227000000,227000,7352,2315,2087,1.865567766,1.681831502,gpio35,gpio34,1.972325613,1.990973978,-339581.244342721,-1486.104076842,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.228000000,0.228000000,228000,7353,2257,2028,1.818827839,1.634285714,gpio35,gpio34,1.971987574,1.990801832,-394766.065816846,-2037.947298819,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.229000000,0.229000000,229000,7354,2234,1975,1.800293040,1.591575092,gpio35,gpio34,1.971607161,1.990611324,-444249.153040501,-2255.333049784,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.230000000,0.230000000,230000,7355,2240,1987,1.805128205,1.601245421,gpio35,gpio34,1.971236799,1.990425840,-432511.805029467,-2195.836751970,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.231000000,0.231000000,231000,7356,2282,2130,1.838974359,1.716483516,gpio35,gpio34,1.970982046,1.990274389,-297503.198500013,-1792.954161868,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.232000000,0.232000000,232000,7357,2355,2273,1.897802198,1.831721612,gpio35,gpio34,1.970842786,1.990181917,-162629.600577089,-1094.729469741,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.233000000,0.233000000,233000,7358,2438,2442,1.964688645,1.967912088,gpio35,gpio34,1.970839855,1.990156424,-3422.495393102,-301.801394365,310142.970494720,1611.261175762,253259.550735580,1306.125212987,309498.983567354,1609.316557692,252733.677653098,1304.548861041,-79.495665,-86.773280,-7.277615,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,0,0,1003
0.234000000,0.234000000,234000,7359,2526,2621,2.035604396,2.112161172,gpio35,gpio34,1.970981176,1.990201871,165036.318400695,538.034556905,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,1,0,0,0,1003
0.235000000,0.235000000,235000,7360,2607,2765,2.100879121,2.228205128,gpio35,gpio34,1.971238400,1.990312549,300388.468378219,1310.249546666,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.236000000,0.236000000,236000,7361,2670,2838,2.151648352,2.287032967,gpio35,gpio34,1.971554195,1.990473885,368787.764629301,1909.969427144,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.237000000,0.237000000,237000,7362,2707,2918,2.181465201,2.351501832,gpio35,gpio34,1.971934142,1.990664876,443706.302584629,2261.045407097,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.238000000,0.238000000,238000,7363,2711,2928,2.184688645,2.359560440,gpio35,gpio34,1.972321769,1.990858900,452673.511997039,2296.945004866,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.239000000,0.239000000,239000,7364,2676,2804,2.156483516,2.259633700,gpio35,gpio34,1.972609081,1.991024524,335525.483619108,1960.742432069,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.240000000,0.240000000,240000,7365,2620,2669,2.111355311,2.150842491,gpio35,gpio34,1.972787314,1.991144855,208142.595983061,1424.532685171,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.241000000,0.241000000,241000,7366,2523,2499,2.033186813,2.013846154,gpio35,gpio34,1.972828373,1.991186897,47948.886232169,497.712555463,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.242000000,0.242000000,242000,7367,2431,2321,1.959047619,1.870402930,gpio35,gpio34,1.972725947,1.991154758,-119613.362380969,-380.479950144,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.243000000,0.243000000,243000,7368,2362,2170,1.903443223,1.748717949,gpio35,gpio34,1.972501939,1.991067046,-261598.576315008,-1038.370564983,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.244000000,0.244000000,244000,7369,2288,2044,1.843809524,1.647179487,gpio35,gpio34,1.972176617,1.990919789,-379914.515747626,-1743.304093178,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.245000000,0.245000000,245000,7370,2239,2000,1.804322344,1.611721612,gpio35,gpio34,1.971816162,1.990733191,-420942.630377855,-2209.028667993,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.246000000,0.246000000,246000,7371,2232,1971,1.798681319,1.588351648,gpio35,gpio34,1.971432697,1.990541139,-447813.343320962,-2273.600764883,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.247000000,0.247000000,247000,7372,2252,2054,1.814798535,1.655238095,gpio35,gpio34,1.971116503,1.990365397,-369254.929543185,-2080.523948237,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.248000000,0.248000000,248000,7373,2302,2176,1.855091575,1.753553114,gpio35,gpio34,1.970898939,1.990230123,-254072.502890706,-1601.435384587,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.249000000,0.249000000,249000,7374,2382,2328,1.919560440,1.876043956,gpio35,gpio34,1.970804084,1.990159453,-110772.511519897,-836.621085679,310801.839797304,1596.892327746,253797.576612161,1294.477495685,310363.352990957,1595.029708420,253439.512808872,1292.967613799,-71.990322,-79.518840,-7.528518,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,0,0,1003
0.250000000,0.250000000,250000,7375,2469,2499,1.989670330,2.013846154,gpio35,gpio34,1.970847127,1.990158964,50264.919718033,-5.790475511,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,1,0,0,0,1003
0.251000000,0.251000000,251000,7376,2551,2673,2.055750916,2.154065934,gpio35,gpio34,1.971030345,1.990224556,213964.588239222,776.508500076,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.252000000,0.252000000,252000,7377,2639,2810,2.126666667,2.264468864,gpio35,gpio34,1.971323784,1.990360998,342680.168946410,1615.266141452,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.253000000,0.253000000,253000,7378,2687,2872,2.165347985,2.314432234,gpio35,gpio34,1.971666892,1.990535985,400685.166210430,2071.578593425,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.254000000,0.254000000,254000,7379,2714,2930,2.187106227,2.361172161,gpio35,gpio34,1.972056398,1.990732555,454867.792191190,2327.091356270,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
