host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.255000000,0.255000000,255000,7380,2707,2919,2.181465201,2.352307692,gpio35,gpio34,1.972436649,1.990923288,444060.917112504,2257.983139356,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.256000000,0.256000000,256000,7381,2664,2762,2.146813187,2.225787546,gpio35,gpio34,1.972690000,1.991079178,295865.479469975,1845.498242073,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.257000000,0.257000000,257000,7382,2574,2609,2.074285714,2.102490842,gpio35,gpio34,1.972819801,1.991162384,151582.603551087,985.038272366,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.258000000,0.258000000,258000,7383,2490,2438,2.006593407,1.964688645,gpio35,gpio34,1.972811669,1.991177815,-9495.637778874,182.679727394,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.259000000,0.259000000,259000,7384,2402,2267,1.935677656,1.826886447,gpio35,gpio34,1.972665744,1.991122315,-170412.800867504,-657.037102209,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.260000000,0.260000000,260000,7385,2337,2123,1.883296703,1.710842491,gpio35,gpio34,1.972403921,1.991014490,-305759.574362560,-1276.490516720,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.261000000,0.261000000,261000,7386,2273,2061,1.831721612,1.660879121,gpio35,gpio34,1.972092396,1.990855197,-363801.492221165,-1885.784317022,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.262000000,0.262000000,262000,7387,2239,1985,1.804322344,1.599633700,gpio35,gpio34,1.971719937,1.990668664,-434960.650162903,-2208.263999702,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.263000000,0.263000000,263000,7388,2233,1976,1.799487179,1.592380952,gpio35,gpio34,1.971340599,1.990477482,-442995.513656235,-2263.296700467,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.264000000,0.264000000,264000,7389,2265,2089,1.825274725,1.683443223,gpio35,gpio34,1.971052701,1.990312280,-336209.170563139,-1955.748258357,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.265000000,0.265000000,265000,7390,2322,2219,1.871208791,1.788205128,gpio35,gpio34,1.970869854,1.990193176,-213531.057097646,-1410.003344838,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.266000000,0.266000000,266000,7391,2410,2385,1.942124542,1.921978022,gpio35,gpio34,1.970820962,1.990145108,-57096.325171636,-569.059191617,319319.716312235,1659.598760113,260753.186716597,1345.308765974,318394.550393035,1655.428324434,259997.705769603,1341.928115294,-75.186805,-82.442502,-7.255696,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,0,0,1003
0.267000000,0.267000000,267000,7392,2498,2559,2.013040293,2.062197802,gpio35,gpio34,1.970912339,1.990168003,106710.704594443,271.044017450,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,1,0,0,0,1003
0.268000000,0.268000000,268000,7393,2586,2721,2.083956044,2.192747253,gpio35,gpio34,1.971134173,1.990261791,259060.828472763,1110.307123309,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.269000000,0.269000000,269000,7394,2651,2847,2.136336996,2.294285714,gpio35,gpio34,1.971457325,1.990407866,377379.305653223,1729.307267798,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.270000000,0.270000000,270000,7395,2702,2901,2.177435897,2.337802198,gpio35,gpio34,1.971823670,1.990594894,427820.871208541,2214.126161027,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.271000000,0.271000000,271000,7396,2710,2929,2.183882784,2.360366300,gpio35,gpio34,1.972212213,1.990788182,453743.614339318,2288.233321218,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.272000000,0.272000000,272000,7397,2692,2836,2.169377289,2.285421245,gpio35,gpio34,1.972525422,1.990966771,365768.354575527,2114.222193604,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.273000000,0.273000000,273000,7398,2642,2715,2.129084249,2.187912088,gpio35,gpio34,1.972740808,1.991104889,251530.506069516,1635.099931708,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.274000000,0.274000000,274000,7399,2545,2555,2.050915751,2.058974359,gpio35,gpio34,1.972827042,1.991164699,100704.324123532,708.069234754,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.275000000,0.275000000,275000,7400,2461,2379,1.983223443,1.917142857,gpio35,gpio34,1.972771358,1.991156758,-65028.496784498,-94.012341180,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.276000000,0.276000000,276000,7401,2386,2218,1.922783883,1.787399267,gpio35,gpio34,1.972585985,1.991088385,-216479.211299128,-809.430388392,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.277000000,0.277000000,277000,7402,2313,2085,1.863956044,1.680219780,gpio35,gpio34,1.972293619,1.990961253,-341427.911097258,-1505.052695969,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.278000000,0.278000000,278000,7403,2263,2028,1.823663004,1.634285714,gpio35,gpio34,1.971955611,1.990793955,-394728.702761630,-1980.555682976,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.279000000,0.279000000,279000,7404,2231,1972,1.797875458,1.589157509,gpio35,gpio34,1.971572813,1.990601036,-447035.102062839,-2283.860272702,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.280000000,0.280000000,280000,7405,2242,1986,1.806739927,1.600439560,gpio35,gpio34,1.971201680,1.990417175,-433412.784959784,-2176.634643695,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.281000000,0.281000000,281000,7406,2284,2127,1.840586081,1.714065934,gpio35,gpio34,1.970944544,1.990267344,-300285.460593399,-1773.771255701,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.282000000,0.282000000,282000,7407,2352,2272,1.895384615,1.830915751,gpio35,gpio34,1.970804515,1.990172461,-163526.897265382,-1123.266550451,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.283000000,0.283000000,283000,7408,2440,2442,1.966300366,1.967912088,gpio35,gpio34,1.970801623,1.990148589,-3377.803213208,-282.609134024,310899.379994151,1612.087408468,253877.226930828,1306.794976143,310202.406743217,1609.779141508,253308.085763047,1304.923842077,-79.677142,-86.677181,-7.000039,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,0,0,1003
0.284000000,0.284000000,284000,7409,2526,2618,2.035604396,2.109743590,gpio35,gpio34,1.970940565,1.990194045,162257.691173912,538.127303398,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,1,0,0,0,1003
0.285000000,0.285000000,285000,7410,2611,2769,2.104102564,2.231428571,gpio35,gpio34,1.971201053,1.990307953,304200.260779158,1348.502843588,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.286000000,0.286000000,286000,7411,2675,2837,2.155677656,2.286227106,gpio35,gpio34,1.971516079,1.990473323,367890.287380342,1957.724631563,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.287000000,0.287000000,287000,7412,2707,2917,2.181465201,2.350695971,gpio35,gpio34,1.971895259,1.990664315,442809.722812920,2261.052052341,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.288000000,0.288000000,288000,7413,2708,2927,2.182271062,2.358754579,gpio35,gpio34,1.972282118,1.990855922,451777.828805101,2268.331161083,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.289000000,0.289000000,289000,7414,2680,2803,2.159706960,2.258827839,gpio35,gpio34,1.972568664,1.991024773,334630.696110362,1998.938327689,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.290000000,0.290000000,290000,7415,2622,2666,2.112967033,2.148424908,gpio35,gpio34,1.972744520,1.991146715,205366.520118825,1443.610063306,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.291000000,0.291000000,291000,7416,2515,2493,2.026739927,2.009010989,gpio35,gpio34,1.972780787,1.991182308,42352.311729297,421.369248280,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.292000000,0.292000000,292000,7417,2430,2320,1.958241758,1.869597070,gpio35,gpio34,1.972677603,1.991149368,-120498.882451840,-389.965788462,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.293000000,0.293000000,293000,7418,2359,2167,1.901025641,1.746300366,gpio35,gpio34,1.972451226,1.991059244,-264365.394008806,-1066.927239051,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.294000000,0.294000000,294000,7419,2290,2049,1.845421245,1.651208791,gpio35,gpio34,1.972129983,1.990913606,-375149.834051735,-1724.131406601,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.295000000,0.295000000,295000,7420,2248,2003,1.811575092,1.614139194,gpio35,gpio34,1.971771993,1.990734268,-418064.896506658,-2123.094028544,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.296000000,0.296000000,296000,7421,2232,1970,1.798681319,1.587545788,gpio35,gpio34,1.971387766,1.990542215,-448702.853469634,-2273.613507220,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.297000000,0.297000000,297000,7422,2248,2053,1.811575092,1.654432234,gpio35,gpio34,1.971070811,1.990363247,-370143.550181709,-2118.697321008,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.298000000,0.298000000,298000,7423,2305,2172,1.857509158,1.750329670,gpio35,gpio34,1.970850070,1.990230393,-257783.509623090,-1572.789458426,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.299000000,0.299000000,299000,7424,2379,2327,1.917142857,1.875238095,gpio35,gpio34,1.970754458,1.990157306,-111656.532531050,-865.244770209,311080.734593006,1597.302554324,254025.319225670,1294.810034745,310669.357107425,1595.399183978,253689.392614099,1293.267119148,-72.035740,-79.431133,-7.395393,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,0,0,1003
0.300000000,0.300000000,300000,7425,2469,2503,1.989670330,2.017069597,gpio35,gpio34,1.970800773,1.990156819,54087.240585388,-5.765053975,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,1,0,0,0,1003
0.301000000,0.301000000,301000,7426,2550,2671,2.054945055,2.152454212,gpio35,gpio34,1.970982426,1.990221607,212136.537356713,766.993735397,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.302000000,0.302000000,302000,7427,2633,2809,2.121831502,2.263663004,gpio35,gpio34,1.971275107,1.990353217,341795.037686283,1558.060087567,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.303000000,0.303000000,303000,7428,2690,2874,2.167765568,2.316043956,gpio35,gpio34,1.971619876,1.990530629,402624.194796062,2100.291192740,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.304000000,0.304000000,304000,7429,2714,2927,2.187106227,2.358754579,gpio35,gpio34,1.972007010,1.990727205,452099.423890738,2327.154760605,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.305000000,0.305000000,305000,7430,2704,2913,2.179047619,2.347472527,gpio35,gpio34,1.972382476,1.990915525,438472.042465855,2229.425997904,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
