host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.306000000,0.306000000,306000,7431,2663,2757,2.146007326,2.221758242,gpio35,gpio34,1.972631852,1.991070617,291223.285269472,1836.049979350,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.307000000,0.307000000,307000,7432,2576,2607,2.075897436,2.100879121,gpio35,gpio34,1.972760099,1.991155444,149768.326259282,1004.219940289,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.308000000,0.308000000,308000,7433,2487,2438,2.004175824,1.964688645,gpio35,gpio34,1.972752028,1.991168464,-9425.917650388,154.141409678,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.309000000,0.309000000,309000,7434,2400,2265,1.934065934,1.825274725,gpio35,gpio34,1.972604550,1.991111362,-172225.333602145,-676.006720813,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.310000000,0.310000000,310000,7435,2336,2121,1.882490842,1.709230769,gpio35,gpio34,1.972341176,1.991002741,-307570.294564466,-1285.901004911,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.311000000,0.311000000,311000,7436,2274,2065,1.832527473,1.664102564,gpio35,gpio34,1.972032938,1.990844266,-359963.852273872,-1876.105073137,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.312000000,0.312000000,312000,7437,2234,1985,1.800293040,1.599633700,gpio35,gpio34,1.971660539,1.990653715,-434891.214141556,-2255.835399826,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.313000000,0.313000000,313000,7438,2234,1976,1.800293040,1.592380952,gpio35,gpio34,1.971281259,1.990463354,-442926.147070909,-2253.579564426,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.314000000,0.314000000,314000,7439,2261,2087,1.822051282,1.681831502,gpio35,gpio34,1.970991809,1.990294942,-338022.056487398,-1993.741643422,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.315000000,0.315000000,315000,7440,2320,2223,1.869597070,1.791428571,gpio35,gpio34,1.970812246,1.990174244,-209695.580706982,-1428.878414930,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.316000000,0.316000000,316000,7441,2411,2386,1.942930403,1.922783883,gpio35,gpio34,1.970764218,1.990127000,-56087.958971862,-559.294904257,318936.104679334,1660.323803223,260439.933413933,1345.896502525,317926.097966925,1654.915437368,259615.172350296,1341.512357291,-75.124403,-82.192318,-7.067915,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,0,0,1003
0.317000000,0.317000000,317000,7442,2501,2559,2.015457875,2.062197802,gpio35,gpio34,1.970855651,1.990152331,106776.970856518,299.878862111,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,1,0,0,0,1003
0.318000000,0.318000000,318000,7443,2582,2721,2.080732601,2.192747253,gpio35,gpio34,1.971077543,1.990242912,259127.028468575,1072.332007567,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.319000000,0.319000000,319000,7444,2653,2845,2.137948718,2.292673993,gpio35,gpio34,1.971399139,1.990390617,375563.256306041,1748.611091936,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.320000000,0.320000000,320000,7445,2699,2897,2.175018315,2.334578755,gpio35,gpio34,1.971762319,1.990575245,424124.454767707,2185.709877370,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.321000000,0.321000000,321000,7446,2711,2931,2.184688645,2.361978022,gpio35,gpio34,1.972152535,1.990769358,455697.443743921,2298.006097021,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.322000000,0.322000000,322000,7447,2691,2839,2.168571429,2.287838828,gpio35,gpio34,1.972468221,1.990947160,368661.321722226,2104.904875044,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.323000000,0.323000000,323000,7448,2639,2717,2.126666667,2.189523810,gpio35,gpio34,1.972685276,1.991082880,253479.488677568,1606.711608878,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.324000000,0.324000000,324000,7449,2545,2554,2.050915751,2.058168498,gpio35,gpio34,1.972770760,1.991142713,99828.083034478,708.329782629,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.325000000,0.325000000,325000,7450,2460,2375,1.982417582,1.913919414,gpio35,gpio34,1.972711908,1.991133988,-68727.136346962,-103.292214647,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.326000000,0.326000000,326000,7451,2384,2215,1.921172161,1.784981685,gpio35,gpio34,1.972524178,1.991064026,-219233.060650530,-828.241142780,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.327000000,0.327000000,327000,7452,2312,2086,1.863150183,1.681025641,gpio35,gpio34,1.972232680,1.990936112,-340414.640313311,-1514.304478809,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.328000000,0.328000000,328000,7453,2257,2028,1.818827839,1.634285714,gpio35,gpio34,1.971894733,1.990764004,-394657.536819966,-2037.499018002,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.329000000,0.329000000,329000,7454,2232,1974,1.798681319,1.590769231,gpio35,gpio34,1.971513607,1.990571921,-445081.824144118,-2273.965538835,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.330000000,0.330000000,330000,7455,2243,1986,1.807545788,1.600439560,gpio35,gpio34,1.971142533,1.990388895,-433343.643461980,-2166.749804562,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.331000000,0.331000000,331000,7456,2284,2128,1.840586081,1.714871795,gpio35,gpio34,1.970886262,1.990239092,-299275.296665594,-1773.436462202,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.332000000,0.332000000,332000,7457,2354,2273,1.896996337,1.831721612,gpio35,gpio34,1.970747098,1.990145849,-162517.743501505,-1103.851770156,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.333000000,0.333000000,333000,7458,2439,2446,1.965494505,1.971135531,gpio35,gpio34,1.970747486,1.990121198,453.616111404,-291.834250892,309778.424173361,1615.068643453,252961.865969672,1309.211633503,309109.564596080,1612.571563616,252415.682137818,1307.187443394,-79.454656,-86.683282,-7.228626,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,0,0,1003
0.334000000,0.334000000,334000,7459,2528,2618,2.037216117,2.109743590,gpio35,gpio34,1.970886482,1.990168293,162320.912793201,557.531894029,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,1,0,0,0,1003
0.335000000,0.335000000,335000,7460,2606,2767,2.100073260,2.229816850,gpio35,gpio34,1.971145413,1.990278198,302381.236033829,1301.106904070,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.336000000,0.336000000,336000,7461,2674,2842,2.154871795,2.290256410,gpio35,gpio34,1.971464524,1.990442792,372660.722660255,1948.536731161,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.337000000,0.337000000,337000,7462,2708,2914,2.182271062,2.348278388,gpio35,gpio34,1.971841337,1.990634620,440046.655085557,2270.953661427,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.338000000,0.338000000,338000,7463,2709,2926,2.183076923,2.357948718,gpio35,gpio34,1.972227445,1.990827062,450899.707288464,2278.222868560,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.339000000,0.339000000,339000,7464,2680,2809,2.159706960,2.263663004,gpio35,gpio34,1.972518880,1.990995942,340341.093715738,1999.279982664,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.340000000,0.340000000,340000,7465,2622,2670,2.112967033,2.151648352,gpio35,gpio34,1.972698010,1.991117913,209189.024183597,1443.951376627,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.341000000,0.341000000,341000,7466,2521,2498,2.031575092,2.013040293,gpio35,gpio34,1.972738352,1.991158370,47112.084861505,478.951185052,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.342000000,0.342000000,342000,7467,2430,2319,1.958241758,1.868791209,gpio35,gpio34,1.972634405,1.991125454,-121390.418521762,-389.682398391,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.343000000,0.343000000,343000,7468,2358,2166,1.900219780,1.745494505,gpio35,gpio34,1.972407265,1.991034548,-265256.038542659,-1076.184293164,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.344000000,0.344000000,344000,7469,2291,2048,1.846227106,1.650402930,gpio35,gpio34,1.972085261,1.990889741,-376039.587941053,-1714.298882072,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.345000000,0.345000000,345000,7470,2245,2003,1.809157509,1.614139194,gpio35,gpio34,1.971727315,1.990708008,-418012.669070588,-2151.431979716,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.346000000,0.346000000,346000,7471,2230,1970,1.797069597,1.587545788,gpio35,gpio34,1.971343133,1.990514370,-448650.678261000,-2292.382959647,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.347000000,0.347000000,347000,7472,2253,2054,1.815604396,1.655238095,gpio35,gpio34,1.971027028,1.990339460,-369150.335576784,-2070.666878424,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.348000000,0.348000000,348000,7473,2301,2170,1.854285714,1.748717949,gpio35,gpio34,1.970804719,1.990203406,-259614.562947269,-1610.668493432,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.349000000,0.349000000,349000,7474,2381,2329,1.918754579,1.876849817,gpio35,gpio34,1.970710764,1.990131957,-109721.388515906,-845.844961415,310933.319975511,1596.413836286,253904.941969532,1294.089619549,310472.587196476,1594.715396142,253528.712334401,1292.712825067,-71.930716,-79.155051,-7.224335,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,223,0,0,0,0,1003
0.350000000,0.350000000,350000,7475,2467,2503,1.988058608,2.017069597,gpio35,gpio34,1.970757123,1.990129884,54138.266313517,-24.545288165,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,1,0,0,0,1003
0.351000000,0.351000000,351000,7476,2549,2670,2.054139194,2.151648352,gpio35,gpio34,1.970938014,1.990193893,211246.420487615,757.772442234,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.352000000,0.352000000,352000,7477,2635,2807,2.123443223,2.262051282,gpio35,gpio34,1.971229127,1.990327143,339964.719362555,1577.468498080,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.353000000,0.353000000,353000,7478,2689,2873,2.166959707,2.315238095,gpio35,gpio34,1.971573136,1.990503775,401736.798362157,2091.059712460,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.354000000,0.354000000,354000,7479,2709,2927,2.183076923,2.358754579,gpio35,gpio34,1.971960318,1.990696348,452154.006424766,2279.771868629,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.355000000,0.355000000,355000,7480,2701,2916,2.176630037,2.349890110,gpio35,gpio34,1.972338248,1.990882282,441349.845131847,2201.170810408,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.356000000,0.356000000,356000,7481,2663,2761,2.146007326,2.224981685,gpio35,gpio34,1.972590891,1.991037407,295039.301704298,1836.443529424,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
