host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.357000000,0.357000000,357000,7482,2576,2610,2.075897436,2.103296703,gpio35,gpio34,1.972721597,1.991122267,152639.435106174,1004.613096812,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.358000000,0.358000000,358000,7483,2487,2439,2.004175824,1.965494505,gpio35,gpio34,1.972714370,1.991135321,-8439.863055341,154.534173046,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.359000000,0.359000000,359000,7484,2398,2269,1.932454212,1.828498168,gpio35,gpio34,1.972570154,1.991076640,-168416.990347195,-694.694671797,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.360000000,0.360000000,360000,7485,2334,2123,1.880879121,1.710842491,gpio35,gpio34,1.972308426,1.990966442,-305647.942795771,-1304.570267945,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.361000000,0.361000000,361000,7486,2274,2065,1.832527473,1.664102564,gpio35,gpio34,1.972000220,1.990808003,-359925.605999944,-1875.675345319,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.362000000,0.362000000,362000,7487,2237,1983,1.802710623,1.598021978,gpio35,gpio34,1.971626242,1.990619906,-436735.189256900,-2226.785619354,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.363000000,0.363000000,363000,7488,2234,1975,1.800293040,1.591575092,gpio35,gpio34,1.971246191,1.990429579,-443827.186639639,-2253.179316116,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.364000000,0.364000000,364000,7489,2263,2089,1.823663004,1.683443223,gpio35,gpio34,1.970958388,1.990262812,-336098.920302060,-1974.261473773,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.365000000,0.365000000,365000,7490,2324,2220,1.872820513,1.789010989,gpio35,gpio34,1.970776440,1.990145370,-212479.825515328,-1390.337403862,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.366000000,0.366000000,366000,7491,2409,2386,1.941318681,1.922783883,gpio35,gpio34,1.970728448,1.990096543,-56046.144820901,-578.033398965,319536.425411059,1661.878633727,260930.149131450,1347.156883743,318620.535608261,1657.152241530,260182.242965432,1343.325561976,-75.246188,-82.384815,-7.138627,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,224,0,0,0,0,1003
0.367000000,0.367000000,367000,7492,2497,2559,2.012234432,2.062197802,gpio35,gpio34,1.970819917,1.990118681,106818.743193328,262.078784310,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,1,0,0,0,1003
0.368000000,0.368000000,368000,7493,2583,2723,2.081538462,2.194358974,gpio35,gpio34,1.971043456,1.990210101,261050.942176048,1082.270533814,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.369000000,0.369000000,369000,7494,2654,2848,2.138754579,2.295091575,gpio35,gpio34,1.971367504,1.990358645,378426.337671305,1758.539679657,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.370000000,0.370000000,370000,7495,2702,2896,2.177435897,2.333772894,gpio35,gpio34,1.971729910,1.990545723,423220.306765608,2214.708858091,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.371000000,0.371000000,371000,7496,2714,2932,2.187106227,2.362783883,gpio35,gpio34,1.972120964,1.990742283,456676.383032824,2326.976078762,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.372000000,0.372000000,372000,7497,2692,2839,2.169377289,2.287838828,gpio35,gpio34,1.972436682,1.990920918,368698.190500340,2114.765565214,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.373000000,0.373000000,373000,7498,2640,2716,2.127472527,2.188717949,gpio35,gpio34,1.972652963,1.991057470,252575.229015406,1616.562438359,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.374000000,0.374000000,374000,7499,2548,2552,2.053333333,2.056556777,gpio35,gpio34,1.972736867,1.991119746,97983.636060477,737.251082868,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.375000000,0.375000000,375000,7500,2460,2378,1.982417582,1.916336996,gpio35,gpio34,1.972680467,1.991111043,-65864.281016490,-103.020318091,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.376000000,0.376000000,376000,7501,2385,2214,1.921978022,1.784175824,gpio35,gpio34,1.972491962,1.991041910,-220137.434461387,-818.429357326,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.377000000,0.377000000,377000,7502,2312,2085,1.863150183,1.680219780,gpio35,gpio34,1.972199690,1.990914019,-341318.109750357,-1514.042665934,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.378000000,0.378000000,378000,7503,2256,2031,1.818021978,1.636703297,gpio35,gpio34,1.971864194,1.990741127,-391795.736501578,-2046.777627734,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.379000000,0.379000000,379000,7504,2235,1975,1.801098901,1.591575092,gpio35,gpio34,1.971483904,1.990551484,-444105.068769046,-2245.074226782,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.380000000,0.380000000,380000,7505,2242,1985,1.806739927,1.599633700,gpio35,gpio34,1.971112054,1.990367673,-434250.047985282,-2176.048026997,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.381000000,0.381000000,381000,7506,2284,2126,1.840586081,1.713260073,gpio35,gpio34,1.970854202,1.990217891,-301121.886355872,-1773.185225620,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.382000000,0.382000000,382000,7507,2353,2272,1.896190476,1.830915751,gpio35,gpio34,1.970714264,1.990123864,-163421.395030594,-1113.140945605,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.383000000,0.383000000,383000,7508,2437,2447,1.963882784,1.971941392,gpio35,gpio34,1.970715491,1.990097623,1433.051376844,-310.654297960,310073.855938465,1604.897789142,253203.112501825,1300.966906048,309395.135906129,1602.397784162,252648.876724079,1298.940344751,-79.701969,-86.569784,-6.867814,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,0,0,1003
0.384000000,0.384000000,384000,7509,2527,2620,2.036410256,2.111355311,gpio35,gpio34,1.970856131,1.990143935,164240.460194875,548.270827802,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,1,0,0,0,1003
0.385000000,0.385000000,385000,7510,2608,2763,2.101684982,2.226593407,gpio35,gpio34,1.971111868,1.990255477,298652.314459104,1320.475581292,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.386000000,0.386000000,386000,7511,2674,2838,2.154871795,2.287032967,gpio35,gpio34,1.971427789,1.990420093,368935.530007105,1948.805718118,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.387000000,0.387000000,387000,7512,2705,2920,2.179853480,2.353113553,gpio35,gpio34,1.971809475,1.990609526,445736.103340055,2242.601897015,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.388000000,0.388000000,388000,7513,2708,2927,2.182271062,2.358754579,gpio35,gpio34,1.972196420,1.990801188,451878.008237211,2268.979777500,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.389000000,0.389000000,389000,7514,2679,2804,2.158901099,2.259633700,gpio35,gpio34,1.972483857,1.990969288,335671.866934539,1990.046134695,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.390000000,0.390000000,390000,7515,2622,2670,2.112967033,2.151648352,gpio35,gpio34,1.972663022,1.991091285,209229.924486676,1444.266923300,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.391000000,0.391000000,391000,7516,2515,2496,2.026739927,2.011428571,gpio35,gpio34,1.972701787,1.991126934,45270.761121282,422.025451414,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.392000000,0.392000000,392000,7517,2429,2321,1.957435897,1.870402930,gpio35,gpio34,1.972599488,1.991093243,-119465.534652247,-398.850402325,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.393000000,0.393000000,393000,7518,2359,2166,1.901025641,1.745494505,gpio35,gpio34,1.972372383,1.991003175,-265215.262700012,-1066.262807506,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.394000000,0.394000000,394000,7519,2290,2046,1.845421245,1.648791209,gpio35,gpio34,1.972048802,1.990857593,-377881.036017248,-1723.467639487,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.395000000,0.395000000,395000,7520,2247,2002,1.810769231,1.613333333,gpio35,gpio34,1.971690087,1.990677505,-418911.184127207,-2131.971085992,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.396000000,0.396000000,396000,7521,2231,1971,1.797875458,1.588351648,gpio35,gpio34,1.971306748,1.990484703,-447666.111659564,-2282.481687611,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.397000000,0.397000000,397000,7522,2254,2054,1.816410256,1.655238095,gpio35,gpio34,1.970990680,1.990310629,-369107.845113448,-2060.775507660,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.398000000,0.398000000,398000,7523,2303,2173,1.855897436,1.751135531,gpio35,gpio34,1.970770825,1.990176215,-256748.840259898,-1591.246853244,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.399000000,0.399000000,399000,7524,2381,2329,1.918754579,1.876849817,gpio35,gpio34,1.970676904,1.990104794,-109681.806265721,-845.523064455,311141.393111008,1603.280422500,254074.852345809,1299.655831604,310671.704387145,1601.501600599,253691.309378507,1298.213877829,-71.911520,-79.433041,-7.521521,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,0,0,1003
0.400000000,0.400000000,400000,7525,2468,2493,1.988864469,2.009010989,gpio35,gpio34,1.970715238,1.990103553,44766.893266457,-14.683552309,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,1,0,0,0,1003
0.401000000,0.401000000,401000,7526,2549,2672,2.054139194,2.153260073,gpio35,gpio34,1.970897783,1.990167589,213177.517671596,758.084155561,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.402000000,0.402000000,402000,7527,2633,2805,2.121831502,2.260439560,gpio35,gpio34,1.971187324,1.990299253,338129.519163353,1558.699578105,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.403000000,0.403000000,403000,7528,2689,2871,2.166959707,2.313626374,gpio35,gpio34,1.971529763,1.990475913,399903.433363154,2091.389882993,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.404000000,0.404000000,404000,7529,2709,2929,2.183076923,2.360366300,gpio35,gpio34,1.971918600,1.990668514,454086.841076761,2280.101708991,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.405000000,0.405000000,405000,7530,2704,2919,2.179047619,2.352307692,gpio35,gpio34,1.972298989,1.990856894,444221.838520689,2230.120803312,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.406000000,0.406000000,406000,7531,2662,2764,2.145201465,2.227399267,gpio35,gpio34,1.972554089,1.991011238,297908.423099751,1827.203929159,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.407000000,0.407000000,407000,7532,2575,2615,2.075091575,2.107326007,gpio35,gpio34,1.972688861,1.991095319,157387.870523230,995.382736148,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
