host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.408000000,0.408000000,408000,7533,2489,2438,2.005787546,1.964688645,gpio35,gpio34,1.972680861,1.991110011,-9342.725502699,173.933525124,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.409000000,0.409000000,409000,7534,2398,2267,1.932454212,1.826886447,gpio35,gpio34,1.972535067,1.991051355,-170260.041503605,-694.395040659,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.410000000,0.410000000,410000,7535,2333,2126,1.880073260,1.713260073,gpio35,gpio34,1.972275792,1.990940377,-302783.693043526,-1313.811097232,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.411000000,0.411000000,411000,7536,2270,2065,1.829304029,1.664102564,gpio35,gpio34,1.971967618,1.990778740,-359887.495211950,-1913.527416159,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.412000000,0.412000000,412000,7537,2236,1981,1.801904762,1.596410256,gpio35,gpio34,1.971592061,1.990589867,-438579.299722694,-2235.979355740,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.413000000,0.413000000,413000,7538,2233,1974,1.799487179,1.590769231,gpio35,gpio34,1.971211238,1.990398764,-444728.361423467,-2262.363858767,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.414000000,0.414000000,414000,7539,2263,2090,1.823663004,1.684249084,gpio35,gpio34,1.970924276,1.990232028,-335117.010768106,-1973.896671087,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.415000000,0.415000000,415000,7540,2324,2220,1.872820513,1.789010989,gpio35,gpio34,1.970742363,1.990114617,-212439.989462407,-1389.972965979,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.416000000,0.416000000,416000,7541,2409,2384,1.941318681,1.921172161,gpio35,gpio34,1.970692792,1.990065821,-57888.531747031,-577.669325519,319290.775985666,1653.765825980,260729.554344425,1340.580455970,318371.872233686,1648.700814145,259979.187018593,1336.474641369,-75.181110,-82.126275,-6.945165,1,62.492188,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,0,0,1003
0.417000000,0.417000000,417000,7542,2500,2557,2.014652015,2.060586081,gpio35,gpio34,1.970782686,1.990090407,104978.198654123,291.062976064,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,1,0,0,0,1003
0.418000000,0.418000000,418000,7543,2586,2719,2.083956044,2.191135531,gpio35,gpio34,1.971003039,1.990184272,257330.055038383,1111.225741376,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.419000000,0.419000000,419000,7544,2655,2846,2.139560440,2.293479853,gpio35,gpio34,1.971325515,1.990333649,376591.354563777,1768.385610424,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.420000000,0.420000000,420000,7545,2700,2898,2.175824176,2.335384615,gpio35,gpio34,1.971689575,1.990519139,425151.524927186,2195.924460545,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.421000000,0.421000000,421000,7546,2716,2931,2.188717949,2.361978022,gpio35,gpio34,1.972079863,1.990717338,455782.395261741,2346.371108790,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.422000000,0.422000000,422000,7547,2695,2841,2.171794872,2.289450549,gpio35,gpio34,1.972397234,1.990898415,370628.371431527,2143.681361006,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.423000000,0.423000000,423000,7548,2644,2716,2.130695971,2.188717949,gpio35,gpio34,1.972613554,1.991038213,252621.296622663,1654.989479149,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.424000000,0.424000000,424000,7549,2545,2555,2.050915751,2.058974359,gpio35,gpio34,1.972699915,1.991098091,100852.932314626,708.858571059,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.425000000,0.425000000,425000,7550,2460,2378,1.982417582,1.916336996,gpio35,gpio34,1.972643552,1.991089410,-65821.128773095,-102.763955006,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.426000000,0.426000000,426000,7551,2384,2214,1.921172161,1.784175824,gpio35,gpio34,1.972455085,1.991019493,-220094.325370235,-827.713411398,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.427000000,0.427000000,427000,7552,2312,2085,1.863150183,1.680219780,gpio35,gpio34,1.972162849,1.990891624,-341275.043768296,-1513.777275158,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.428000000,0.428000000,428000,7553,2257,2028,1.818827839,1.634285714,gpio35,gpio34,1.971824972,1.990719560,-394575.988299997,-2036.972341555,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.429000000,0.429000000,429000,7554,2233,1973,1.799487179,1.589963370,gpio35,gpio34,1.971443110,1.990528327,-445941.448744168,-2263.899228271,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.430000000,0.430000000,430000,7555,2241,1986,1.805934066,1.600439560,gpio35,gpio34,1.971072107,1.990343733,-433261.316865931,-2185.314042690,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.431000000,0.431000000,431000,7556,2283,2129,1.839780220,1.715677656,gpio35,gpio34,1.970816712,1.990193170,-298251.960824641,-1782.441975298,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.432000000,0.432000000,432000,7557,2350,2275,1.893772894,1.833333333,gpio35,gpio34,1.970679229,1.990096749,-160554.339424894,-1141.468760121,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.433000000,0.433000000,433000,7558,2440,2445,1.966300366,1.970329670,gpio35,gpio34,1.970678880,1.990072953,-408.217930559,-281.712819897,310591.885607623,1609.898418240,253626.130186440,1305.020530528,309834.669382824,1607.422902796,253007.795227578,1303.013821011,-79.977830,-86.533890,-6.556060,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,0,0,1003
0.434000000,0.434000000,434000,7559,2529,2616,2.038021978,2.108131868,gpio35,gpio34,1.970816333,1.990120902,160518.849013780,567.643203593,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,1,0,0,0,1003
0.435000000,0.435000000,435000,7560,2608,2764,2.101684982,2.227399267,gpio35,gpio34,1.971072915,1.990232466,299639.882746688,1320.748263119,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.436000000,0.436000000,436000,7561,2672,2837,2.153260073,2.286227106,gpio35,gpio34,1.971388070,1.990395494,368039.927583402,1929.997805674,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.437000000,0.437000000,437000,7562,2705,2920,2.179853480,2.353113553,gpio35,gpio34,1.971769795,1.990584952,445782.488090275,2242.893114072,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.438000000,0.438000000,438000,7563,2710,2928,2.183882784,2.359560440,gpio35,gpio34,1.972157586,1.990778249,452865.438174180,2288.351024928,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.439000000,0.439000000,439000,7564,2676,2805,2.156483516,2.260439560,gpio35,gpio34,1.972445868,1.990943955,336658.309441572,1961.697206906,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.440000000,0.440000000,440000,7565,2623,2665,2.113772894,2.147619048,gpio35,gpio34,1.972621041,1.991066784,204568.831122204,1454.106987615,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.441000000,0.441000000,441000,7566,2519,2497,2.029963370,2.012234432,gpio35,gpio34,1.972660654,1.991105680,46260.878279172,460.476158046,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.442000000,0.442000000,442000,7567,2429,2319,1.957435897,1.868791209,gpio35,gpio34,1.972556785,1.991072010,-121299.682326013,-398.598789576,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.443000000,0.443000000,443000,7568,2360,2165,1.901831502,1.744688645,gpio35,gpio34,1.972328917,1.990982770,-266106.484654605,-1056.471285575,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.444000000,0.444000000,444000,7569,2291,2049,1.846227106,1.651208791,gpio35,gpio34,1.972007797,1.990838014,-375007.000463889,-1713.685909079,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.445000000,0.445000000,445000,7570,2249,2004,1.812380952,1.614945055,gpio35,gpio34,1.971650734,1.990659557,-416981.114180901,-2112.658976520,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.446000000,0.446000000,446000,7571,2233,1969,1.799487179,1.586739927,gpio35,gpio34,1.971265823,1.990468385,-449502.338069201,-2263.188890248,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.447000000,0.447000000,447000,7572,2251,2051,1.813992674,1.652820513,gpio35,gpio34,1.970947378,1.990291909,-371883.326868176,-2089.202807065,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.448000000,0.448000000,448000,7573,2303,2167,1.855897436,1.746300366,gpio35,gpio34,1.970722731,1.990157515,-262344.821247369,-1591.025242967,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.449000000,0.449000000,449000,7574,2381,2330,1.918754579,1.877655678,gpio35,gpio34,1.970629664,1.990086112,-108684.550271709,-845.301675789,311084.431520415,1612.593955600,254028.338098460,1307.205594849,310605.041405589,1610.673056236,253636.873075364,1305.648469829,-71.989082,-79.317150,-7.328068,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,0,0,1003
0.450000000,0.450000000,450000,7575,2465,2502,1.986446886,2.016263736,gpio35,gpio34,1.970675298,1.990082472,53291.884576472,-43.082867413,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,1,0,0,0,1003
0.451000000,0.451000000,451000,7576,2552,2672,2.056556777,2.153260073,gpio35,gpio34,1.970857883,1.990148947,213224.159846805,786.954204536,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.452000000,0.452000000,452000,7577,2635,2812,2.123443223,2.266080586,gpio35,gpio34,1.971153105,1.990282241,344763.755696883,1578.000596237,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.453000000,0.453000000,453000,7578,2688,2873,2.166153846,2.315238095,gpio35,gpio34,1.971497190,1.990458113,401825.577802654,2082.051117725,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.454000000,0.454000000,454000,7579,2711,2928,2.184688645,2.359560440,gpio35,gpio34,1.971885254,1.990652343,453183.788657322,2299.392764871,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.455000000,0.455000000,455000,7580,2703,2915,2.178241758,2.349084249,gpio35,gpio34,1.972262452,1.990839933,440496.414439172,2220.772085753,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.456000000,0.456000000,456000,7581,2662,2761,2.145201465,2.224981685,gpio35,gpio34,1.972515172,1.990994294,295127.816013815,1827.404721112,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.457000000,0.457000000,457000,7582,2575,2608,2.075091575,2.101684982,gpio35,gpio34,1.972644342,1.991078391,150845.677758382,995.583327309,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.458000000,0.458000000,458000,7583,2492,2438,2.008205128,1.964688645,gpio35,gpio34,1.972636386,1.991095518,-9290.735074286,202.754398076,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
