host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.459000000,0.459000000,459000,7584,2399,2267,1.933260073,1.826886447,gpio35,gpio34,1.972490636,1.991037683,-170208.103065620,-684.683310168,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.460000000,0.460000000,460000,7585,2337,2124,1.883296703,1.711648352,gpio35,gpio34,1.972229794,1.990929942,-304613.989686979,-1275.488596089,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.461000000,0.461000000,461000,7586,2274,2063,1.832527473,1.662490842,gpio35,gpio34,1.971920055,1.990771539,-361715.961558759,-1875.243237518,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.462000000,0.462000000,462000,7587,2237,1985,1.802710623,1.599633700,gpio35,gpio34,1.971547768,1.990583478,-434759.388174159,-2226.353943660,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.463000000,0.463000000,463000,7588,2235,1978,1.801098901,1.593992674,gpio35,gpio34,1.971170213,1.990393994,-440912.269786481,-2243.207911304,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.464000000,0.464000000,464000,7589,2264,2087,1.824468864,1.681831502,gpio35,gpio34,1.970880875,1.990228069,-337892.376223253,-1964.300040366,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.465000000,0.465000000,465000,7590,2326,2221,1.874432234,1.789816850,gpio35,gpio34,1.970699810,1.990112273,-211448.213266101,-1370.845771095,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.466000000,0.466000000,466000,7591,2408,2383,1.940512821,1.920366300,gpio35,gpio34,1.970649477,1.990062673,-58779.930469920,-587.181740212,319487.543249216,1651.534818127,260890.232462284,1338.771949906,318524.508226261,1646.252062158,260103.827995765,1334.489626923,-75.280978,-82.298670,-7.017691,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,0,0,1003
0.467000000,0.467000000,467000,7592,2499,2561,2.013846154,2.063809524,gpio35,gpio34,1.970742637,1.990086457,108793.149187455,281.560073786,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,1,0,0,0,1003
0.468000000,0.468000000,468000,7593,2581,2721,2.079926740,2.192747253,gpio35,gpio34,1.970964642,1.990176297,259259.007478182,1063.571698824,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.469000000,0.469000000,469000,7594,2653,2842,2.137948718,2.290256410,gpio35,gpio34,1.971283933,1.990324070,372871.828622140,1749.399704297,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.470000000,0.470000000,470000,7595,2700,2897,2.175824176,2.334578755,gpio35,gpio34,1.971647228,1.990509570,424258.993225988,2196.037861912,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.471000000,0.471000000,471000,7596,2713,2931,2.186300366,2.361978022,gpio35,gpio34,1.972037559,1.990705360,455831.847663744,2317.863914373,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.472000000,0.472000000,472000,7597,2693,2839,2.170183150,2.287838828,gpio35,gpio34,1.972353360,1.990884838,368795.591238129,2124.742834578,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.473000000,0.473000000,473000,7598,2641,2712,2.128278388,2.185494505,gpio35,gpio34,1.972566501,1.991022232,248908.166066459,1626.529730453,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.474000000,0.474000000,474000,7599,2543,2551,2.049304029,2.055750916,gpio35,gpio34,1.972649686,1.991080514,97143.514888978,689.967442906,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.475000000,0.475000000,475000,7600,2458,2381,1.980805861,1.918754579,gpio35,gpio34,1.972595791,1.991070239,-62939.195780820,-121.636192031,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.476000000,0.476000000,476000,7601,2383,2216,1.920366300,1.785787546,gpio35,gpio34,1.972408982,1.990999535,-218156.365882452,-837.026615392,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.477000000,0.477000000,477000,7602,2312,2085,1.863150183,1.680219780,gpio35,gpio34,1.972116793,1.990871686,-341221.205383000,-1513.541005154,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.478000000,0.478000000,478000,7603,2258,2029,1.819633700,1.635091575,gpio35,gpio34,1.971779768,1.990700448,-393581.112181587,-2027.196147027,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.479000000,0.479000000,479000,7604,2235,1975,1.801098901,1.591575092,gpio35,gpio34,1.971399563,1.990510846,-444006.475930377,-2244.592649143,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.480000000,0.480000000,480000,7605,2243,1986,1.807545788,1.600439560,gpio35,gpio34,1.971028603,1.990327881,-433210.462167952,-2166.026770141,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.481000000,0.481000000,481000,7606,2283,2129,1.839780220,1.715677656,gpio35,gpio34,1.970773252,1.990177333,-298201.156981360,-1782.254311609,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.482000000,0.482000000,482000,7607,2355,2276,1.897802198,1.834139194,gpio35,gpio34,1.970636618,1.990084958,-159562.494813957,-1093.580480127,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.483000000,0.483000000,483000,7608,2438,2441,1.964688645,1.967106227,gpio35,gpio34,1.970633088,1.990059562,-4122.823021731,-300.653553741,310250.294514882,1603.676354335,253347.190423450,1299.976783018,309613.176431442,1601.420693743,252826.926368069,1298.148292879,-79.610352,-86.736104,-7.125752,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,0,0,1003
0.484000000,0.484000000,484000,7609,2527,2618,2.036410256,2.109743590,gpio35,gpio34,1.970772199,1.990105913,162454.507956696,548.721410483,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,1,0,0,0,1003
0.485000000,0.485000000,485000,7610,2610,2764,2.103296703,2.227399267,gpio35,gpio34,1.971028826,1.990219103,299691.422887662,1340.006034978,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.486000000,0.486000000,486000,7611,2672,2839,2.153260073,2.287838828,gpio35,gpio34,1.971345636,1.990382144,369973.599327234,1930.155998174,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.487000000,0.487000000,487000,7612,2707,2918,2.181465201,2.351501832,gpio35,gpio34,1.971725792,1.990573227,443949.859876365,2262.131469967,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.488000000,0.488000000,488000,7613,2708,2926,2.182271062,2.357948718,gpio35,gpio34,1.972112015,1.990764925,451034.642588485,2269.409499291,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.489000000,0.489000000,489000,7614,2678,2803,2.158095238,2.258827839,gpio35,gpio34,1.972398731,1.990932256,334829.344651462,1980.935265971,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.490000000,0.490000000,490000,7615,2622,2666,2.112967033,2.148424908,gpio35,gpio34,1.972574757,1.991054290,205564.970011383,1444.705326238,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.491000000,0.491000000,491000,7616,2516,2496,2.027545788,2.011428571,gpio35,gpio34,1.972613611,1.991090782,45373.837886462,432.003576743,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.492000000,0.492000000,492000,7617,2428,2322,1.956630037,1.871208791,gpio35,gpio34,1.972512206,1.991056321,-118421.469392332,-407.962576709,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.493000000,0.493000000,493000,7618,2357,2167,1.899413919,1.746300366,gpio35,gpio34,1.972285994,1.990964679,-264172.241505357,-1084.906030510,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.494000000,0.494000000,494000,7619,2291,2047,1.846227106,1.649597070,gpio35,gpio34,1.971963305,1.990819941,-376839.057843788,-1713.471736886,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.495000000,0.495000000,495000,7620,2249,2000,1.812380952,1.611721612,gpio35,gpio34,1.971603063,1.990641502,-420693.522646419,-2112.445018499,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.496000000,0.496000000,496000,7621,2233,1971,1.799487179,1.588351648,gpio35,gpio34,1.971219812,1.990450348,-447564.484697257,-2262.975146185,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.497000000,0.497000000,497000,7622,2250,2052,1.813186813,1.653626374,gpio35,gpio34,1.970902218,1.990273084,-370888.502921103,-2098.529437541,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.498000000,0.498000000,498000,7623,2302,2173,1.855091575,1.751135531,gpio35,gpio34,1.970682452,1.990137903,-256645.534266746,-1600.342546813,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.499000000,0.499000000,499000,7624,2377,2329,1.915531136,1.876849817,gpio35,gpio34,1.970588619,1.990063296,-109578.603578563,-883.230144713,310158.497727907,1597.985323914,253272.230114045,1295.363503413,309715.015690767,1595.839340122,252910.087256813,1293.623919800,-71.939612,-79.205214,-7.265602,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,232,0,0,0,0,1003
0.500000000,0.500000000,500000,7625,2469,2501,1.989670330,2.015457875,gpio35,gpio34,1.970633488,1.990062903,52398.725322925,-4.652121516,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,1,0,0,0,1003
0.501000000,0.501000000,501000,7626,2549,2669,2.054139194,2.150842491,gpio35,gpio34,1.970813697,1.990126979,210449.710609512,758.565394129,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.502000000,0.502000000,502000,7627,2633,2805,2.121831502,2.260439560,gpio35,gpio34,1.971103323,1.990258684,338227.714622830,1559.180335435,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.503000000,0.503000000,503000,7628,2688,2876,2.166153846,2.317655678,gpio35,gpio34,1.971449876,1.990434579,404706.988484669,2082.329998772,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.504000000,0.504000000,504000,7629,2709,2928,2.183076923,2.359560440,gpio35,gpio34,1.971837986,1.990627221,453239.043214157,2280.591045448,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.505000000,0.505000000,505000,7630,2704,2916,2.179047619,2.349890110,gpio35,gpio34,1.972216038,1.990815642,441492.705312950,2230.609650433,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.506000000,0.506000000,506000,7631,2665,2760,2.147619048,2.224175824,gpio35,gpio34,1.972467998,1.990972445,294240.927453720,1856.312769814,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.507000000,0.507000000,507000,7632,2573,2611,2.073479853,2.104102564,gpio35,gpio34,1.972599633,1.991054953,153724.042372845,976.761663992,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.508000000,0.508000000,508000,7633,2491,2441,2.007399267,1.967106227,gpio35,gpio34,1.972594139,1.991071297,-6415.248824437,193.491717217,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.509000000,0.509000000,509000,7634,2399,2268,1.933260073,1.827692308,gpio35,gpio34,1.972449237,1.991013486,-169217.675445020,-684.396567553,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
