host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.510000000,0.510000000,510000,7635,2336,2123,1.882490842,1.710842491,gpio35,gpio34,1.972187631,1.990904963,-305506.735636998,-1284.742301010,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.511000000,0.511000000,511000,7636,2269,2064,1.828498168,1.663296703,gpio35,gpio34,1.971878740,1.990742556,-360725.631619830,-1922.648331910,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.512000000,0.512000000,512000,7637,2234,1984,1.800293040,1.598827839,gpio35,gpio34,1.971505689,1.990552107,-435652.231708167,-2254.631311369,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.513000000,0.513000000,513000,7638,2236,1978,1.801904762,1.593992674,gpio35,gpio34,1.971128176,1.990363459,-440863.128905456,-2233.296358470,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.514000000,0.514000000,514000,7639,2267,2089,1.826886447,1.683443223,gpio35,gpio34,1.970840491,1.990199982,-335961.101340110,-1935.318077496,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.515000000,0.515000000,515000,7640,2324,2224,1.872820513,1.792234432,gpio35,gpio34,1.970661885,1.990082603,-208577.778086342,-1389.593594158,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.516000000,0.516000000,516000,7641,2409,2386,1.941318681,1.922783883,gpio35,gpio34,1.970614007,1.990033839,-55912.365725341,-577.290333070,319040.066311934,1656.342259217,260524.827410801,1342.668971762,318124.793739537,1650.595010061,259777.425268762,1338.010119962,-75.178101,-82.250515,-7.072414,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,233,0,0,0,0,1003
0.517000000,0.517000000,517000,7642,2492,2550,2.008205128,2.054945055,gpio35,gpio34,1.970698338,1.990052010,98482.564366297,215.120303169,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,1,0,0,0,1003
0.518000000,0.518000000,518000,7643,2588,2692,2.085567766,2.169377289,gpio35,gpio34,1.970897017,1.990147526,232019.084954855,1130.760619094,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.519000000,0.519000000,519000,7644,2670,2816,2.151648352,2.269304029,gpio35,gpio34,1.971195424,1.990309027,348482.420735834,1911.923043586,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.520000000,0.520000000,520000,7645,2729,2878,2.199194139,2.319267399,gpio35,gpio34,1.971543496,1.990517912,406481.615748066,2472.880607391,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.521000000,0.521000000,521000,7646,2743,2939,2.210476190,2.368424908,gpio35,gpio34,1.971940377,1.990737870,463481.719993785,2603.969977901,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.522000000,0.522000000,522000,7647,2717,2852,2.189523810,2.298315018,gpio35,gpio34,1.972266752,1.990936656,381143.271553337,2353.321827278,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.523000000,0.523000000,523000,7648,2663,2728,2.146007326,2.198388278,gpio35,gpio34,1.972492873,1.991091727,264066.773415850,1835.799822572,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.524000000,0.524000000,524000,7649,2565,2580,2.067032967,2.079120879,gpio35,gpio34,1.972599501,1.991167668,124521.154060513,899.028264933,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.525000000,0.525000000,525000,7650,2463,2411,1.984835165,1.942930403,gpio35,gpio34,1.972569832,1.991161336,-34647.842676958,-74.967164325,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.526000000,0.526000000,526000,7651,2365,2242,1.905860806,1.806739927,gpio35,gpio34,1.972404002,1.991076035,-193657.670417690,-1009.827954977,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.527000000,0.527000000,527000,7652,2296,2100,1.850256410,1.692307692,gpio35,gpio34,1.972123906,1.990935215,-327099.015900198,-1667.089221811,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.528000000,0.528000000,528000,7653,2240,2037,1.805128205,1.641538462,gpio35,gpio34,1.971793321,1.990749408,-386060.685888764,-2199.671137055,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.529000000,0.529000000,529000,7654,2213,1981,1.783369963,1.596410256,gpio35,gpio34,1.971417937,1.990542029,-438375.753206845,-2455.055807358,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.530000000,0.530000000,530000,7655,2219,1986,1.788205128,1.600439560,gpio35,gpio34,1.971046959,1.990339692,-433231.919596141,-2395.359786786,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.531000000,0.531000000,531000,7656,2258,2109,1.819633700,1.699560440,gpio35,gpio34,1.970775473,1.990168986,-317044.424382111,-2020.898156031,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.532000000,0.532000000,532000,7657,2339,2251,1.884908425,1.813992674,gpio35,gpio34,1.970618690,1.990063726,-183092.376804804,-1246.124233558,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.533000000,0.533000000,533000,7658,2436,2418,1.963076923,1.948571429,gpio35,gpio34,1.970596643,1.990036739,-25746.991987588,-319.482512302,309796.680708229,1606.107875553,252976.774067739,1301.947829808,309111.137395508,1603.562542624,252416.966469608,1299.884524638,-79.702063,-86.578115,-6.876052,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,234,0,0,0,0,1003
0.534000000,0.534000000,534000,7659,2532,2589,2.040439560,2.086373626,gpio35,gpio34,1.970712420,1.990087142,135205.413730809,596.692406439,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,1,0,0,0,1003
0.535000000,0.535000000,535000,7660,2625,2742,2.115384615,2.209670330,gpio35,gpio34,1.970951377,1.990212439,279057.218756496,1483.330667878,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.536000000,0.536000000,536000,7661,2690,2856,2.167765568,2.301538462,gpio35,gpio34,1.971281965,1.990389992,386062.600688679,2101.957788823,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.537000000,0.537000000,537000,7662,2734,2904,2.203223443,2.340219780,gpio35,gpio34,1.971650902,1.990602826,430848.933519965,2519.622905973,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.538000000,0.538000000,538000,7663,2737,2927,2.205641026,2.358754579,gpio35,gpio34,1.972038006,1.990817864,452063.190730933,2545.723765449,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.539000000,0.539000000,539000,7664,2701,2819,2.176630037,2.271721612,gpio35,gpio34,1.972337690,1.991003676,349973.237818259,2199.732253098,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.540000000,0.540000000,540000,7665,2637,2687,2.125054945,2.165347985,gpio35,gpio34,1.972530700,1.991137727,225399.177142511,1586.962230026,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.541000000,0.541000000,541000,7666,2527,2519,2.036410256,2.029963370,gpio35,gpio34,1.972588133,1.991183000,67070.393953459,535.957580451,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.542000000,0.542000000,542000,7667,2430,2346,1.958241758,1.890549451,gpio35,gpio34,1.972506094,1.991150059,-95805.518309904,-389.973974152,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.543000000,0.543000000,543000,7668,2353,2191,1.896190476,1.765641026,gpio35,gpio34,1.972299229,1.991055099,-241578.906374011,-1124.176381319,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.544000000,0.544000000,544000,7669,2273,2070,1.831721612,1.668131868,gpio35,gpio34,1.971995061,1.990895765,-355209.407619073,-1886.265068462,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.545000000,0.545000000,545000,7670,2222,2017,1.790622711,1.625421245,gpio35,gpio34,1.971648488,1.990695492,-404732.051500926,-2370.927003889,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.546000000,0.546000000,546000,7671,2207,1973,1.778534799,1.589963370,gpio35,gpio34,1.971266803,1.990483332,-445735.348595401,-2511.658488796,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.547000000,0.547000000,547000,7672,2229,2039,1.796263736,1.643150183,gpio35,gpio34,1.970938686,1.990289112,-383177.569527841,-2299.263292838,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.548000000,0.548000000,548000,7673,2282,2151,1.838974359,1.733406593,gpio35,gpio34,1.970701154,1.990137797,-277392.135950373,-1791.335507461,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.549000000,0.549000000,549000,7674,2367,2302,1.907472527,1.855091575,gpio35,gpio34,1.970585544,1.990055132,-135009.916518003,-978.630504460,307248.483991332,1777.965862612,250895.942912101,1441.259850309,306802.949597578,1774.810736783,250532.124121628,1438.702233048,-75.208821,-80.146957,-4.938136,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.017000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,235,0,0,0,0,1003
0.550000000,0.550000000,550000,7675,2471,2474,1.991282051,1.993699634,gpio35,gpio34,1.970608658,1.990056359,26992.843696424,14.524848625,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,1,0,0,0,1003
0.551000000,0.551000000,551000,7676,2560,2653,2.063003663,2.137948718,gpio35,gpio34,1.970775998,1.990129306,195421.242151132,863.584634447,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.552000000,0.552000000,552000,7677,2648,2788,2.133919414,2.246739927,gpio35,gpio34,1.971051962,1.990273096,322273.183061409,1702.255199688,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.553000000,0.553000000,553000,7678,2706,2854,2.180659341,2.299926740,gpio35,gpio34,1.971380837,1.990463483,384062.953597313,2253.882270543,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.554000000,0.554000000,554000,7679,2739,2921,2.207252747,2.353919414,gpio35,gpio34,1.971763376,1.990680272,446732.025934180,2566.453694476,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.555000000,0.555000000,555000,7680,2731,2921,2.200805861,2.353919414,gpio35,gpio34,1.972145532,1.990890398,446285.293908245,2487.565954429,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.556000000,0.556000000,556000,7681,2682,2779,2.161318681,2.239487179,gpio35,gpio34,1.972412873,1.991060826,312204.005461413,2017.610509566,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.557000000,0.557000000,557000,7682,2596,2640,2.092014652,2.127472527,gpio35,gpio34,1.972567933,1.991161780,181080.073017526,1195.139070769,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.558000000,0.558000000,558000,7683,2496,2463,2.011428571,1.984835165,gpio35,gpio34,1.972580200,1.991182046,14325.784789102,239.927852294,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.559000000,0.559000000,559000,7684,2398,2292,1.932454212,1.847032967,gpio35,gpio34,1.972454653,1.991123319,-146615.199722096,-695.247833375,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.560000000,0.560000000,560000,7685,2320,2146,1.869597070,1.729377289,gpio35,gpio34,1.972211576,1.991001792,-283867.953961296,-1438.685127477,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
