host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.561000000,0.561000000,561000,7686,2256,2036,1.818021978,1.640732601,gpio35,gpio34,1.971880097,1.990828813,-387104.158872277,-2047.816733168,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.562000000,0.562000000,562000,7687,2217,1996,1.786593407,1.608498168,gpio35,gpio34,1.971516715,1.990624577,-424360.717573383,-2417.835187403,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.563000000,0.563000000,563000,7688,2213,1973,1.783369963,1.589963370,gpio35,gpio34,1.971135161,1.990417323,-445581.463000297,-2453.577995392,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.564000000,0.564000000,564000,7689,2243,2076,1.807545788,1.672967033,gpio35,gpio34,1.970836993,1.990234451,-348203.449672852,-2164.919593575,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.565000000,0.565000000,565000,7690,2304,2198,1.856703297,1.771282051,gpio35,gpio34,1.970637438,1.990100920,-233042.074500244,-1580.804865545,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.566000000,0.566000000,566000,7691,2400,2361,1.934065934,1.902637363,gpio35,gpio34,1.970569438,1.990044885,-79411.106271331,-663.368624451,317330.086458803,1833.798185753,259128.475500325,1486.518810217,316365.365735572,1827.855445191,258340.694508350,1481.701488606,-78.180341,-82.840083,-4.659742,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,236,0,0,0,0,1003
0.567000000,0.567000000,567000,7692,2497,2537,2.012234432,2.044468864,gpio35,gpio34,1.970643338,1.990067074,86300.421418847,262.690341196,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,1,0,0,0,1003
0.568000000,0.568000000,568000,7693,2594,2695,2.090402930,2.171794872,gpio35,gpio34,1.970844489,1.990167410,234906.589294344,1187.823247877,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.569000000,0.569000000,569000,7694,2671,2828,2.152454212,2.278974359,gpio35,gpio34,1.971152619,1.990329697,359836.861714480,1921.227805771,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.570000000,0.570000000,570000,7695,2719,2886,2.191135531,2.325714286,gpio35,gpio34,1.971507181,1.990530503,414060.335999734,2377.234296079,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.571000000,0.571000000,571000,7696,2740,2924,2.208058608,2.356336996,gpio35,gpio34,1.971892011,1.990748031,449407.755380714,2575.200438458,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.572000000,0.572000000,572000,7697,2718,2855,2.190329670,2.300732601,gpio35,gpio34,1.972220851,1.990947613,384023.029191870,2362.741700550,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.573000000,0.573000000,573000,7698,2666,2735,2.148424908,2.204029304,gpio35,gpio34,1.972452660,1.991105090,270708.017582742,1864.290597560,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.574000000,0.574000000,574000,7699,2561,2580,2.063809524,2.079120879,gpio35,gpio34,1.972559328,1.991177794,124568.115982742,860.709423587,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.575000000,0.575000000,575000,7700,2463,2408,1.984835165,1.940512821,gpio35,gpio34,1.972527281,1.991171452,-37424.202431149,-75.087043653,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.576000000,0.576000000,576000,7701,2366,2239,1.906666667,1.804322344,gpio35,gpio34,1.972359076,1.991086947,-196431.253812129,-1000.407553631,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.577000000,0.577000000,577000,7702,2295,2103,1.849450549,1.694725275,gpio35,gpio34,1.972081443,1.990945311,-324223.276282244,-1676.758562455,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.578000000,0.578000000,578000,7703,2237,2047,1.802710623,1.649597070,gpio35,gpio34,1.971758958,1.990757076,-376600.181009932,-2228.411129947,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.579000000,0.579000000,579000,7704,2211,1982,1.781758242,1.597216117,gpio35,gpio34,1.971384415,1.990548077,-437394.532976387,-2474.226899462,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.580000000,0.580000000,580000,7705,2218,1985,1.787399267,1.599633700,gpio35,gpio34,1.971012665,1.990344928,-434133.863728912,-2404.971547004,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.581000000,0.581000000,581000,7706,2260,2112,1.821245421,1.701978022,gpio35,gpio34,1.970743630,1.990175829,-314181.100284751,-2001.879822108,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.582000000,0.582000000,582000,7707,2337,2252,1.883296703,1.814798535,gpio35,gpio34,1.970587685,1.990068950,-182114.099174540,-1265.285561144,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.583000000,0.583000000,583000,7708,2431,2417,1.959047619,1.947765568,gpio35,gpio34,1.970564863,1.990037928,-26651.875777954,-367.245160943,309829.265716636,1770.569531567,253003.382649506,1435.264214960,309256.731043660,1768.733894174,252535.856740964,1433.776205247,-82.678196,-87.318243,-4.640047,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.049998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,237,0,0,0,0,1003
0.584000000,0.584000000,584000,7709,2530,2587,2.038827839,2.084761905,gpio35,gpio34,1.970679060,1.990086718,133360.343252733,577.598002829,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,1,0,0,0,1003
0.585000000,0.585000000,585000,7710,2620,2744,2.111355311,2.211282051,gpio35,gpio34,1.970919663,1.990207987,280978.359634897,1435.634876290,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.586000000,0.586000000,586000,7711,2689,2859,2.166959707,2.303956044,gpio35,gpio34,1.971252699,1.990384738,388922.911997701,2092.470336203,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.587000000,0.587000000,587000,7712,2732,2905,2.201611722,2.341025641,gpio35,gpio34,1.971622472,1.990595965,431824.201374679,2500.604780010,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.588000000,0.588000000,588000,7713,2738,2927,2.206446886,2.358754579,gpio35,gpio34,1.972009604,1.990811816,452096.391746293,2555.345139995,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.589000000,0.589000000,589000,7714,2702,2819,2.177435897,2.271721612,gpio35,gpio34,1.972309316,1.990998440,350006.405632604,2209.344006269,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.590000000,0.590000000,590000,7715,2637,2690,2.125054945,2.167765568,gpio35,gpio34,1.972504773,1.991132497,228255.586503540,1587.024210650,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.591000000,0.591000000,591000,7716,2528,2521,2.037216117,2.031575092,gpio35,gpio34,1.972563843,1.991178581,68982.855333626,545.559659888,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.592000000,0.592000000,592000,7717,2430,2346,1.958241758,1.890549451,gpio35,gpio34,1.972481828,1.991145644,-95777.152534114,-389.921657588,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.593000000,0.593000000,593000,7718,2351,2190,1.894578755,1.764835165,gpio35,gpio34,1.972274182,1.991049077,-242491.660535497,-1143.204438660,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.594000000,0.594000000,594000,7719,2276,2068,1.834139194,1.666520147,gpio35,gpio34,1.971968428,1.990892167,-357062.340597897,-1857.573293775,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.595000000,0.595000000,595000,7720,2226,2019,1.793846154,1.627032967,gpio35,gpio34,1.971623492,1.990695121,-402818.765260773,-2332.723760183,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.596000000,0.596000000,596000,7721,2205,1975,1.776923077,1.591575092,gpio35,gpio34,1.971243444,1.990481349,-443823.975641489,-2530.734413098,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.597000000,0.597000000,597000,7722,2226,2038,1.793846154,1.642344322,gpio35,gpio34,1.970914545,1.990284714,-384091.382661380,-2327.860302010,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.598000000,0.598000000,598000,7723,2285,2152,1.841391941,1.734212454,gpio35,gpio34,1.970677843,1.990135821,-276422.852127780,-1762.662954859,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.599000000,0.599000000,599000,7724,2369,2308,1.909084249,1.859926740,gpio35,gpio34,1.970567092,1.990054769,-129336.144121735,-959.526785204,306891.868223506,1777.071455767,250604.734154408,1440.534823635,306484.507283309,1774.782540162,250272.087412369,1438.679376222,-75.285357,-80.022103,-4.736746,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.066998000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,238,0,0,0,0,1003
0.600000000,0.600000000,600000,7725,2468,2475,1.988864469,1.994505495,gpio35,gpio34,1.970591030,1.990053579,27955.484462798,-14.091339809,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,1,0,0,0,1003
0.601000000,0.601000000,601000,7726,2563,2642,2.065421245,2.129084249,gpio35,gpio34,1.970749523,1.990128947,185089.821418746,892.238026965,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.602000000,0.602000000,602000,7727,2645,2789,2.131501832,2.247545788,gpio35,gpio34,1.971026319,1.990270320,323245.192607749,1673.638974050,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.603000000,0.603000000,603000,7728,2704,2855,2.179047619,2.300732601,gpio35,gpio34,1.971356026,1.990459097,385033.991134106,2234.834821925,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.604000000,0.604000000,604000,7729,2734,2919,2.203223443,2.352307692,gpio35,gpio34,1.971736977,1.990671861,444878.817718938,2518.804810924,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.605000000,0.605000000,605000,7730,2728,2918,2.198388278,2.351501832,gpio35,gpio34,1.972116742,1.990879578,443492.847329720,2459.045041349,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.606000000,0.606000000,606000,7731,2678,2779,2.158095238,2.239487179,gpio35,gpio34,1.972384113,1.991046793,312237.626043964,1979.577956605,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.607000000,0.607000000,607000,7732,2594,2637,2.090402930,2.125054945,gpio35,gpio34,1.972536784,1.991146150,178290.385264996,1176.224871949,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.608000000,0.608000000,608000,7733,2489,2462,2.005787546,1.984029304,gpio35,gpio34,1.972548276,1.991160791,13421.069867324,173.331763702,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.609000000,0.609000000,609000,7734,2397,2293,1.931648352,1.847838828,gpio35,gpio34,1.972423567,1.991101278,-145636.826785954,-704.536361114,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.610000000,0.610000000,610000,7735,2323,2146,1.872014652,1.729377289,gpio35,gpio34,1.972180520,1.990982192,-283831.650969589,-1409.803723512,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.611000000,0.611000000,611000,7736,2254,2035,1.816410256,1.639926740,gpio35,gpio34,1.971848267,1.990807620,-388008.983755061,-2066.665014577,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
