host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.612000000,0.612000000,612000,7737,2215,1997,1.784981685,1.609304029,gpio35,gpio34,1.971485722,1.990601794,-423382.454488285,-2436.664620531,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.613000000,0.613000000,613000,7738,2211,1973,1.781758242,1.589963370,gpio35,gpio34,1.971104200,1.990392950,-445545.269749784,-2472.388599086,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.614000000,0.614000000,614000,7739,2242,2075,1.806739927,1.672161172,gpio35,gpio34,1.970805257,1.990209297,-349108.384187089,-2174.171225872,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.615000000,0.615000000,615000,7740,2306,2199,1.858315018,1.772087912,gpio35,gpio34,1.970606540,1.990077403,-232063.920936968,-1561.426763827,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.616000000,0.616000000,616000,7741,2402,2359,1.935677656,1.901025641,gpio35,gpio34,1.970536959,1.990023003,-81257.205576116,-644.009900835,317568.610171402,1827.835995186,259323.251503780,1481.685721987,316676.476437582,1822.537507335,258594.744298658,1477.390646380,-78.102301,-83.043470,-4.941169,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.082999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,239,0,0,0,0,1003
0.617000000,0.617000000,617000,7742,2496,2528,2.011428571,2.037216117,gpio35,gpio34,1.970603638,1.990044409,77868.527212871,253.409223706,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,1,0,0,0,1003
0.618000000,0.618000000,618000,7743,2591,2696,2.087985348,2.172600733,gpio35,gpio34,1.970805635,1.990142350,235894.042697569,1159.471089917,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.619000000,0.619000000,619000,7744,2672,2826,2.153260073,2.277362637,gpio35,gpio34,1.971112192,1.990305468,358000.052949801,1931.064643144,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.620000000,0.620000000,620000,7745,2720,2885,2.191941392,2.324908425,gpio35,gpio34,1.971465988,1.990507104,413166.455615321,2387.061296615,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.621000000,0.621000000,621000,7746,2736,2926,2.204835165,2.357948718,gpio35,gpio34,1.971852471,1.990721432,451338.043591183,2537.316808023,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.622000000,0.622000000,622000,7747,2716,2855,2.188717949,2.300732601,gpio35,gpio34,1.972181351,1.990919428,384069.203971130,2343.976275335,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.623000000,0.623000000,623000,7748,2666,2734,2.148424908,2.203223443,gpio35,gpio34,1.972412393,1.991076934,269813.054615723,1864.624259357,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.624000000,0.624000000,624000,7749,2555,2579,2.058974359,2.078315018,gpio35,gpio34,1.972518296,1.991144831,123674.047978690,803.801786959,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.625000000,0.625000000,625000,7750,2464,2398,1.985641026,1.932454212,gpio35,gpio34,1.972478232,1.991139327,-46787.200510693,-65.156647086,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.626000000,0.626000000,626000,7751,2367,2238,1.907472527,1.803516484,gpio35,gpio34,1.972309270,1.991055660,-197315.064750097,-990.487087462,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.627000000,0.627000000,627000,7752,2299,2100,1.852673993,1.692307692,gpio35,gpio34,1.972029268,1.990917279,-326988.386552274,-1638.227534369,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.628000000,0.628000000,628000,7753,2237,2046,1.802710623,1.648791209,gpio35,gpio34,1.971706030,1.990729072,-377480.343026692,-2228.079276066,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.629000000,0.629000000,629000,7754,2211,1982,1.781758242,1.597216117,gpio35,gpio34,1.971331540,1.990520101,-437332.723259632,-2473.895377435,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.630000000,0.630000000,630000,7755,2217,1983,1.786593407,1.598021978,gpio35,gpio34,1.970958231,1.990316175,-435954.298964873,-2414.180517293,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.631000000,0.631000000,631000,7756,2260,2112,1.821245421,1.701978022,gpio35,gpio34,1.970689251,1.990147104,-314117.531942476,-2001.539422632,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.632000000,0.632000000,632000,7757,2339,2249,1.884908425,1.812380952,gpio35,gpio34,1.970530942,1.990041865,-184873.869115107,-1245.865180480,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.633000000,0.633000000,633000,7758,2432,2415,1.959853480,1.946153846,gpio35,gpio34,1.970506565,1.990011677,-28467.794377080,-357.384361453,309102.989080352,1760.686434656,252410.312639498,1427.252750245,308536.813676813,1758.626791398,251947.979644785,1425.583156247,-82.751341,-87.020778,-4.269438,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,0,0,1003
0.634000000,0.634000000,634000,7759,2529,2586,2.038021978,2.083956044,gpio35,gpio34,1.970620015,1.990059687,132487.332143706,568.368619931,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,1,0,0,0,1003
0.635000000,0.635000000,635000,7760,2619,2743,2.110549451,2.210476190,gpio35,gpio34,1.970859871,1.990180177,280106.221536979,1426.414722775,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.636000000,0.636000000,636000,7761,2689,2858,2.166959707,2.303150183,gpio35,gpio34,1.971192161,1.990356956,388051.646037881,2092.799563635,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.637000000,0.637000000,637000,7762,2733,2903,2.202417582,2.339413919,gpio35,gpio34,1.971560383,1.990569017,430012.715109319,2510.473839010,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.638000000,0.638000000,638000,7763,2735,2925,2.204029304,2.357142857,gpio35,gpio34,1.971945965,1.990782477,450286.716967198,2527.043686759,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.639000000,0.639000000,639000,7764,2701,2819,2.176630037,2.271721612,gpio35,gpio34,1.972245741,1.990968325,350080.723671287,2200.151176074,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.640000000,0.640000000,640000,7765,2642,2686,2.129084249,2.164542125,gpio35,gpio34,1.972438037,1.991106441,224565.463938187,1635.081538050,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.641000000,0.641000000,641000,7766,2529,2527,2.038021978,2.036410256,gpio35,gpio34,1.972502010,1.991153356,74707.338605833,555.408286785,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.642000000,0.642000000,642000,7767,2426,2348,1.955018315,1.892161172,gpio35,gpio34,1.972421669,1.991117221,-93822.760031178,-427.783683289,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.643000000,0.643000000,643000,7768,2352,2192,1.895384615,1.766446886,gpio35,gpio34,1.972215694,1.991021489,-240539.222425063,-1133.327798365,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.644000000,0.644000000,644000,7769,2277,2066,1.834945055,1.664908425,gpio35,gpio34,1.971908387,1.990865412,-358876.221211571,-1847.706530120,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.645000000,0.645000000,645000,7770,2223,2018,1.791428571,1.626227106,gpio35,gpio34,1.971562705,1.990665975,-403689.740422334,-2361.027506468,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.646000000,0.646000000,646000,7771,2210,1974,1.780952381,1.590769231,gpio35,gpio34,1.971181912,1.990456262,-444694.079827889,-2482.688569284,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.647000000,0.647000000,647000,7772,2230,2043,1.797069597,1.646373626,gpio35,gpio34,1.970857104,1.990262875,-379314.067314597,-2289.402664834,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.648000000,0.648000000,648000,7773,2282,2157,1.838974359,1.738241758,gpio35,gpio34,1.970624488,1.990111587,-271650.314096343,-1791.024900879,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.649000000,0.649000000,649000,7774,2371,2305,1.910695971,1.857509158,gpio35,gpio34,1.970511373,1.990032171,-132097.111200326,-940.159565308,307303.197854445,1768.327731307,250940.621688373,1433.446960324,306825.961610630,1765.801380404,250550.915494128,1431.399042419,-75.281827,-79.981687,-4.699860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,0,0,1003
0.650000000,0.650000000,650000,7775,2467,2475,1.988058608,1.994505495,gpio35,gpio34,1.970535367,1.990030197,28020.553065784,-23.363969514,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,1,0,0,0,1003
0.651000000,0.651000000,651000,7776,2563,2648,2.065421245,2.133919414,gpio35,gpio34,1.970698751,1.990105588,190801.374382126,892.514830683,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.652000000,0.652000000,652000,7777,2646,2787,2.132307692,2.245934066,gpio35,gpio34,1.970973987,1.990247791,321422.301446170,1683.455661758,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.653000000,0.653000000,653000,7778,2708,2855,2.182271062,2.300732601,gpio35,gpio34,1.971303745,1.990439814,385095.106006688,2273.262175327,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.654000000,0.654000000,654000,7779,2737,2924,2.205641026,2.356336996,gpio35,gpio34,1.971688778,1.990655015,449645.329334144,2547.653576179,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.655000000,0.655000000,655000,7780,2728,2919,2.198388278,2.352307692,gpio35,gpio34,1.972069397,1.990862748,444490.226147313,2459.244475457,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.656000000,0.656000000,656000,7781,2686,2779,2.164542125,2.239487179,gpio35,gpio34,1.972336815,1.991036428,312292.915911240,2056.098477631,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.657000000,0.657000000,657000,7782,2592,2639,2.088791209,2.126666667,gpio35,gpio34,1.972491145,1.991134182,180227.802985403,1157.267264514,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.658000000,0.658000000,658000,7783,2493,2463,2.009010989,1.984835165,gpio35,gpio34,1.972503489,1.991152059,14415.458598511,211.634078639,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.659000000,0.659000000,659000,7784,2397,2289,1.931648352,1.844615385,gpio35,gpio34,1.972375601,1.991092556,-149348.890300994,-704.432991668,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.660000000,0.660000000,660000,7785,2318,2148,1.867985348,1.730989011,gpio35,gpio34,1.972134214,1.990969448,-281893.452992118,-1457.401261406,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.661000000,0.661000000,661000,7786,2256,2030,1.818021978,1.635897436,gpio35,gpio34,1.971797977,1.990796501,-392660.364976064,-2047.433829375,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.662000000,0.662000000,662000,7787,2216,1996,1.785787546,1.608498168,gpio35,gpio34,1.971434678,1.990591492,-424264.818042070,-2426.992827308,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
