host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.663000000,0.663000000,663000,7788,2200,1978,1.772893773,1.593992674,gpio35,gpio34,1.971057236,1.990373794,-440780.201511018,-2577.208407185,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.664000000,0.664000000,664000,7789,2241,2072,1.805934066,1.669743590,gpio35,gpio34,1.970755922,1.990189354,-351876.813588557,-2183.484606222,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.665000000,0.665000000,665000,7790,2305,2200,1.857509158,1.772893773,gpio35,gpio34,1.970558060,1.990056674,-231065.215623036,-1570.730830797,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.666000000,0.666000000,666000,7791,2400,2361,1.934065934,1.902637363,gpio35,gpio34,1.970490139,1.990000684,-79318.407395999,-662.844824532,316635.415442610,1823.479745851,258561.214313688,1478.154446501,315777.340695920,1818.171996833,257860.519326155,1473.851863580,-78.152922,-83.049565,-4.896643,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,0,0,1003
0.667000000,0.667000000,667000,7792,2500,2532,2.014652015,2.040439560,gpio35,gpio34,1.970560089,1.990025335,81687.569737806,291.834099697,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,1,0,0,0,1003
0.668000000,0.668000000,668000,7793,2594,2696,2.090402930,2.172600733,gpio35,gpio34,1.970762129,1.990125712,235944.899893982,1188.317380237,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.669000000,0.669000000,669000,7794,2671,2823,2.152454212,2.274945055,gpio35,gpio34,1.971066312,1.990288041,355227.584574520,1921.721443999,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.670000000,0.670000000,670000,7795,2723,2883,2.194358974,2.323296703,gpio35,gpio34,1.971418543,1.990492112,411337.851279913,2415.888083845,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.671000000,0.671000000,671000,7796,2738,2928,2.206446886,2.359560440,gpio35,gpio34,1.971806684,1.990708067,453275.634146110,2556.574607672,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.672000000,0.672000000,672000,7797,2717,2855,2.189523810,2.300732601,gpio35,gpio34,1.972135610,1.990906882,384122.673792502,2353.674656389,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.673000000,0.673000000,673000,7798,2666,2734,2.148424908,2.203223443,gpio35,gpio34,1.972366698,1.991064400,269866.470967274,1864.772781236,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.674000000,0.674000000,674000,7799,2557,2582,2.060586081,2.080732601,gpio35,gpio34,1.972475064,1.991133922,126550.685628388,823.030481904,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.675000000,0.675000000,675000,7800,2459,2404,1.981611722,1.937289377,gpio35,gpio34,1.972439878,1.991124400,-41090.164784146,-112.728306394,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.676000000,0.676000000,676000,7801,2366,2239,1.906666667,1.804322344,gpio35,gpio34,1.972271761,1.991039942,-196329.183916774,-999.850531934,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.677000000,0.677000000,677000,7802,2299,2104,1.852673993,1.695531136,gpio35,gpio34,1.971995020,1.990901576,-323180.216885285,-1638.041454603,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.678000000,0.678000000,678000,7803,2240,2050,1.805128205,1.652014652,gpio35,gpio34,1.971675040,1.990715803,-373675.981529371,-2199.272899997,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.679000000,0.679000000,679000,7804,2210,1981,1.780952381,1.596410256,gpio35,gpio34,1.971299775,1.990506039,-438237.623981305,-2483.278450918,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.680000000,0.680000000,680000,7805,2216,1986,1.785787546,1.600439560,gpio35,gpio34,1.970928915,1.990301321,-433093.928499827,-2423.554207703,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.681000000,0.681000000,681000,7806,2262,2114,1.822857143,1.703589744,gpio35,gpio34,1.970661576,1.990133877,-312201.113419395,-1982.283256969,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.682000000,0.682000000,682000,7807,2340,2247,1.885714286,1.810769231,gpio35,gpio34,1.970501683,1.990029457,-186723.733296546,-1236.168431777,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.683000000,0.683000000,683000,7808,2433,2417,1.960659341,1.947765568,gpio35,gpio34,1.970478947,1.990000087,-26551.442408340,-347.697309499,309886.971520388,1781.730530553,253050.504613643,1444.311576367,309320.572004541,1779.498774466,252587.988611131,1442.502463767,-82.639669,-87.221495,-4.581825,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,0,0,1003
0.684000000,0.684000000,684000,7809,2533,2587,2.041245421,2.084761905,gpio35,gpio34,1.970593230,1.990051332,133460.676188978,606.666467215,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,1,0,0,0,1003
0.685000000,0.685000000,685000,7810,2622,2746,2.112967033,2.212893773,gpio35,gpio34,1.970835531,1.990174248,282960.775381204,1455.134111418,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.686000000,0.686000000,686000,7811,2691,2862,2.168571429,2.306373626,gpio35,gpio34,1.971171069,1.990352645,391844.436899761,2111.950072096,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.687000000,0.687000000,687000,7812,2735,2909,2.204029304,2.344249084,gpio35,gpio34,1.971544147,1.990566322,435683.896323337,2529.605196961,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.688000000,0.688000000,688000,7813,2735,2929,2.204029304,2.360366300,gpio35,gpio34,1.971932969,1.990779785,454070.043857003,2527.075591764,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.689000000,0.689000000,689000,7814,2703,2821,2.178241758,2.273333333,gpio35,gpio34,1.972234369,1.990967247,351978.084091203,2219.263370763,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.690000000,0.690000000,690000,7815,2640,2689,2.127472527,2.166959707,gpio35,gpio34,1.972429095,1.991103752,227402.018569182,1616.013977368,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.691000000,0.691000000,691000,7816,2527,2520,2.036410256,2.030769231,gpio35,gpio34,1.972487435,1.991149059,68130.140967203,536.359793663,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.692000000,0.692000000,692000,7817,2431,2351,1.959047619,1.894578755,gpio35,gpio34,1.972409526,1.991116957,-90982.464757175,-380.032002359,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.693000000,0.693000000,693000,7818,2352,2190,1.895384615,1.764835165,gpio35,gpio34,1.972201952,1.991021225,-242407.225303832,-1133.324673086,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.694000000,0.694000000,694000,7819,2276,2070,1.834139194,1.668131868,gpio35,gpio34,1.971897882,1.990864343,-355095.806658464,-1857.243568760,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.695000000,0.695000000,695000,7820,2223,2018,1.791428571,1.626227106,gpio35,gpio34,1.971552211,1.990664907,-403677.472569778,-2361.014847276,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.696000000,0.696000000,696000,7821,2209,1974,1.780146520,1.590769231,gpio35,gpio34,1.971171428,1.990454389,-444681.824243185,-2492.216083545,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.697000000,0.697000000,697000,7822,2229,2039,1.796263736,1.643150183,gpio35,gpio34,1.970843407,1.990260198,-383066.190271476,-2298.920651581,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.698000000,0.698000000,698000,7823,2282,2152,1.838974359,1.734212454,gpio35,gpio34,1.970606776,1.990108912,-276339.776501765,-1790.993208845,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.699000000,0.699000000,699000,7824,2367,2306,1.907472527,1.858315018,gpio35,gpio34,1.970494484,1.990026276,-131135.334714345,-978.288548142,306455.630750274,1772.478127790,250248.507133340,1436.811366773,305996.885307004,1769.975956857,249873.900336096,1434.783049705,-75.428223,-79.680314,-4.252091,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,0,0,1003
0.700000000,0.700000000,700000,7825,2465,2476,1.986446886,1.995311355,gpio35,gpio34,1.970519301,1.990022696,28981.367775279,-42.374501778,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,1,0,0,0,1003
0.701000000,0.701000000,701000,7826,2562,2648,2.064615385,2.133919414,gpio35,gpio34,1.970682701,1.990097289,190820.136705412,883.063469747,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.702000000,0.702000000,702000,7827,2648,2789,2.133919414,2.247545788,gpio35,gpio34,1.970959564,1.990241111,323323.228150132,1702.634234565,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.703000000,0.703000000,703000,7828,2708,2858,2.182271062,2.303150183,gpio35,gpio34,1.971291755,1.990433141,387935.223355445,2273.341247973,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.704000000,0.704000000,704000,7829,2738,2920,2.206446886,2.353113553,gpio35,gpio34,1.971673577,1.990649155,445894.965565057,2557.272730546,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.705000000,0.705000000,705000,7830,2731,2919,2.200805861,2.352307692,gpio35,gpio34,1.972054211,1.990859312,444507.979027992,2487.934332257,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.706000000,0.706000000,706000,7831,2683,2780,2.162124542,2.240293040,gpio35,gpio34,1.972322449,1.991030577,313251.742610538,2027.518679811,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.707000000,0.707000000,707000,7832,2596,2634,2.092014652,2.122637363,gpio35,gpio34,1.972472764,1.991131561,175539.121429005,1195.497172049,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.708000000,0.708000000,708000,7833,2494,2466,2.009816850,1.987252747,gpio35,gpio34,1.972487544,1.991150246,17260.198295665,221.205273885,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.709000000,0.709000000,709000,7834,2398,2293,1.932454212,1.847838828,gpio35,gpio34,1.972362896,1.991091550,-145565.903772038,-694.871367618,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.710000000,0.710000000,710000,7835,2323,2147,1.872014652,1.730183150,gpio35,gpio34,1.972120716,1.990972473,-282819.707307188,-1409.688555803,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.711000000,0.711000000,711000,7836,2254,2034,1.816410256,1.639120879,gpio35,gpio34,1.971787716,1.990797911,-388880.235179321,-2066.549962037,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.712000000,0.712000000,712000,7837,2216,1997,1.785787546,1.609304029,gpio35,gpio34,1.971425232,1.990592901,-423311.743089622,-2427.009522248,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.713000000,0.713000000,713000,7838,2211,1975,1.781758242,1.591575092,gpio35,gpio34,1.971045382,1.990384066,-443592.445919521,-2472.283316696,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
