host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.714000000,0.714000000,714000,7839,2243,2072,1.807545788,1.669743590,gpio35,gpio34,1.970744080,1.990201228,-351862.971038153,-2164.525887970,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.715000000,0.715000000,715000,7840,2307,2200,1.859120879,1.772893773,gpio35,gpio34,1.970546230,1.990070147,-231051.386915183,-1551.791071263,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.716000000,0.716000000,716000,7841,2403,2361,1.936483516,1.902637363,gpio35,gpio34,1.970478321,1.990016561,-79304.592516854,-634.383843964,318373.996648681,1831.471321948,259980.921793966,1484.632601123,317450.554876245,1825.398385781,259226.848767437,1479.709739973,-78.148595,-82.994487,-4.845893,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,0,0,1003
0.717000000,0.717000000,717000,7842,2501,2530,2.015457875,2.038827839,gpio35,gpio34,1.970546671,1.990042002,79819.187659073,301.186297697,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,1,0,0,0,1003
0.718000000,0.718000000,718000,7843,2587,2697,2.084761905,2.173406593,gpio35,gpio34,1.970749531,1.990136722,236901.660911826,1121.338939687,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.719000000,0.719000000,719000,7844,2671,2823,2.152454212,2.274945055,gpio35,gpio34,1.971053726,1.990299040,355242.297259847,1921.591107447,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.720000000,0.720000000,720000,7845,2721,2884,2.192747253,2.324102564,gpio35,gpio34,1.971406775,1.990501488,412293.640824055,2396.677556042,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.721000000,0.721000000,721000,7846,2738,2928,2.206446886,2.359560440,gpio35,gpio34,1.971794929,1.990717433,453289.376329207,2556.463611984,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.722000000,0.722000000,722000,7847,2721,2852,2.192747253,2.298315018,gpio35,gpio34,1.972121449,1.990919463,381313.127518918,2391.724414874,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.723000000,0.723000000,723000,7848,2663,2730,2.146007326,2.200000000,gpio35,gpio34,1.972349327,1.991074551,266118.642668464,1836.003364404,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.724000000,0.724000000,724000,7849,2556,2582,2.059780220,2.080732601,gpio35,gpio34,1.972457711,1.991143256,126570.971443874,813.370156077,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.725000000,0.725000000,725000,7850,2465,2407,1.986446886,1.939706960,gpio35,gpio34,1.972424960,1.991138560,-38246.624539976,-55.597846337,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.726000000,0.726000000,726000,7851,2365,2242,1.905860806,1.806739927,gpio35,gpio34,1.972259275,1.991053282,-193488.487212848,-1009.558327895,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.727000000,0.727000000,727000,7852,2298,2106,1.851868132,1.697142857,gpio35,gpio34,1.971984158,1.990914097,-321283.452449564,-1647.739542768,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.728000000,0.728000000,728000,7853,2238,2047,1.803516484,1.649597070,gpio35,gpio34,1.971661771,1.990726700,-376486.571715583,-2218.501450868,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.729000000,0.729000000,729000,7854,2209,1982,1.780146520,1.597216117,gpio35,gpio34,1.971287326,1.990516119,-437281.037291332,-2492.947612445,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.730000000,0.730000000,730000,7855,2221,1987,1.789816850,1.601245421,gpio35,gpio34,1.970917284,1.990315420,-432138.298396543,-2375.972735304,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.731000000,0.731000000,731000,7856,2260,2111,1.821245421,1.701172161,gpio35,gpio34,1.970647539,1.990146350,-315010.805232213,-2001.530491601,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.732000000,0.732000000,732000,7857,2339,2252,1.884908425,1.814798535,gpio35,gpio34,1.970491690,1.990041112,-182001.882845556,-1245.856258380,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.733000000,0.733000000,733000,7858,2431,2416,1.959047619,1.946959707,gpio35,gpio34,1.970468158,1.990010119,-27480.863236797,-366.915609069,309628.331828057,1772.436115030,252839.302108625,1436.777310267,309100.613938462,1770.236402442,252408.373123129,1434.994172862,-82.662229,-87.274445,-4.612217,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,0,0,1003
0.734000000,0.734000000,734000,7859,2528,2586,2.037216117,2.083956044,gpio35,gpio34,1.970581646,1.990057325,132532.184781349,558.846903562,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,1,0,0,0,1003
0.735000000,0.735000000,735000,7860,2621,2743,2.112161172,2.210476190,gpio35,gpio34,1.970821540,1.990179429,280151.029321984,1445.523010505,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.736000000,0.736000000,736000,7861,2689,2859,2.166959707,2.303956044,gpio35,gpio34,1.971154675,1.990356209,389037.500586600,2092.808421489,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.737000000,0.737000000,737000,7862,2734,2907,2.203223443,2.342637363,gpio35,gpio34,1.971526157,1.990569076,433820.858517988,2520.022848800,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.738000000,0.738000000,738000,7863,2735,2925,2.204029304,2.357142857,gpio35,gpio34,1.971911774,1.990782536,450326.685946461,2527.042986745,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.739000000,0.739000000,739000,7864,2702,2824,2.177435897,2.275750916,gpio35,gpio34,1.972215613,1.990969190,354826.110539068,2209.690637555,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.740000000,0.740000000,740000,7865,2636,2688,2.124249084,2.166153846,gpio35,gpio34,1.972409551,1.991102470,226482.830704601,1577.830334510,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.741000000,0.741000000,741000,7866,2526,2520,2.035604396,2.030769231,gpio35,gpio34,1.972467911,1.991146971,68152.963861986,526.834816831,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.742000000,0.742000000,742000,7867,2430,2348,1.958241758,1.892161172,gpio35,gpio34,1.972387604,1.991114066,-93782.939399785,-389.547454214,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.743000000,0.743000000,743000,7868,2354,2190,1.896996337,1.764835165,gpio35,gpio34,1.972180052,1.991019949,-242381.624757301,-1114.210127107,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.744000000,0.744000000,744000,7869,2277,2066,1.834945055,1.664908425,gpio35,gpio34,1.971872780,1.990863874,-358834.597998478,-1847.688298122,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.745000000,0.745000000,745000,7870,2224,2015,1.792234432,1.623809524,gpio35,gpio34,1.971524717,1.990665244,-406471.433546952,-2351.469131908,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.746000000,0.746000000,746000,7871,2210,1977,1.780952381,1.593186813,gpio35,gpio34,1.971146379,1.990455531,-441826.441830385,-2482.679913893,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.747000000,0.747000000,747000,7872,2228,2041,1.795457875,1.644761905,gpio35,gpio34,1.970819995,1.990260534,-381154.754812589,-2308.474339686,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.748000000,0.748000000,748000,7873,2286,2152,1.842197802,1.734212454,gpio35,gpio34,1.970583387,1.990112471,-276312.435621335,-1752.836539292,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.749000000,0.749000000,749000,7874,2371,2305,1.910695971,1.857509158,gpio35,gpio34,1.970470313,1.990033054,-132049.112746295,-940.170035259,305952.960435944,1770.427964040,249838.031739453,1435.149457081,305522.487298898,1767.874552816,249486.511815857,1433.079603460,-75.434714,-79.941958,-4.507244,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,0,0,1003
0.750000000,0.750000000,750000,7875,2464,2473,1.985641026,1.992893773,gpio35,gpio34,1.970492736,1.990028662,26186.320378362,-51.994911377,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,1,0,0,0,1003
0.751000000,0.751000000,751000,7876,2562,2648,2.064615385,2.133919414,gpio35,gpio34,1.970656163,1.990103249,190851.159070391,882.992841351,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.752000000,0.752000000,752000,7877,2647,2786,2.133113553,2.245128205,gpio35,gpio34,1.970930635,1.990246259,320530.944778247,1693.023516003,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.753000000,0.753000000,753000,7878,2706,2857,2.180659341,2.302344322,gpio35,gpio34,1.971262049,1.990436673,387027.915409931,2254.199979336,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.754000000,0.754000000,754000,7879,2737,2923,2.205641026,2.355531136,gpio35,gpio34,1.971646318,1.990651877,448752.931213485,2547.690763972,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.755000000,0.755000000,755000,7880,2731,2920,2.200805861,2.353113553,gpio35,gpio34,1.972027785,1.990862031,445480.903567774,2487.902108444,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.756000000,0.756000000,756000,7881,2685,2780,2.163736264,2.240293040,gpio35,gpio34,1.972296050,1.991034905,313282.602654281,2046.566809809,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.757000000,0.757000000,757000,7882,2593,2640,2.089597070,2.127472527,gpio35,gpio34,1.972451227,1.991133467,181216.500041701,1166.825449947,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.758000000,0.758000000,758000,7883,2493,2466,2.009010989,1.987252747,gpio35,gpio34,1.972466028,1.991151345,17285.350100751,211.642545093,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.759000000,0.759000000,759000,7884,2398,2289,1.932454212,1.844615385,gpio35,gpio34,1.972338178,1.991092648,-149305.143404755,-694.884372887,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.760000000,0.760000000,760000,7885,2323,2147,1.872014652,1.730183150,gpio35,gpio34,1.972096023,1.990973570,-282790.841414274,-1409.701548067,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.761000000,0.761000000,761000,7886,2255,2031,1.817216117,1.636703297,gpio35,gpio34,1.971760630,1.990799812,-391674.672866798,-2057.022780514,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.762000000,0.762000000,762000,7887,2214,1996,1.784175824,1.608498168,gpio35,gpio34,1.971397367,1.990593188,-424221.203196413,-2446.112350289,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.763000000,0.763000000,763000,7888,2211,1973,1.781758242,1.589963370,gpio35,gpio34,1.971015933,1.990384353,-445442.088137704,-2472.286720321,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.764000000,0.764000000,764000,7889,2241,2072,1.805934066,1.669743590,gpio35,gpio34,1.970714661,1.990199903,-351828.580471119,-2183.609609780,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
