host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.765000000,0.765000000,765000,7890,2305,2203,1.857509158,1.775311355,gpio35,gpio34,1.970519258,1.990067212,-228193.756024218,-1570.855709351,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.766000000,0.766000000,766000,7891,2402,2360,1.935677656,1.901831502,gpio35,gpio34,1.970450570,1.990012823,-80214.185542777,-643.889256619,317808.467682355,1819.231823714,259519.116673214,1474.710983524,316960.036925260,1813.988170082,258826.296868111,1470.460357791,-78.134669,-82.934586,-4.799917,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,0,0,1003
0.767000000,0.767000000,767000,7892,2499,2532,2.013846154,2.040439560,gpio35,gpio34,1.970520559,1.990036656,81733.778940675,282.150229660,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,1,0,0,0,1003
0.768000000,0.768000000,768000,7893,2593,2696,2.089597070,2.172600733,gpio35,gpio34,1.970722639,1.990136216,235991.062887647,1178.643194070,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.769000000,0.769000000,769000,7894,2671,2830,2.152454212,2.280586081,gpio35,gpio34,1.971032503,1.990298534,361861.342405688,1921.597092812,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.770000000,0.770000000,770000,7895,2722,2883,2.193553114,2.323296703,gpio35,gpio34,1.971384767,1.990501789,411377.334352754,2406.223696215,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.771000000,0.771000000,771000,7896,2738,2929,2.206446886,2.360366300,gpio35,gpio34,1.971773748,1.990717734,454256.169307377,2556.460045224,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.772000000,0.772000000,772000,7897,2715,2854,2.187912088,2.299926740,gpio35,gpio34,1.972101901,1.990914928,383220.045275609,2334.479886915,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.773000000,0.773000000,773000,7898,2662,2731,2.145201465,2.200805861,gpio35,gpio34,1.972330605,1.991069215,267082.561935899,1826.516884944,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.774000000,0.774000000,774000,7899,2555,2582,2.058974359,2.080732601,gpio35,gpio34,1.972439007,1.991137120,126592.835220542,803.893163096,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.775000000,0.775000000,775000,7900,2464,2407,1.985641026,1.939706960,gpio35,gpio34,1.972406275,1.991131624,-38224.782627085,-65.065362325,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.776000000,0.776000000,776000,7901,2365,2242,1.905860806,1.806739927,gpio35,gpio34,1.972240609,1.991046353,-193466.667141870,-1009.476215573,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.777000000,0.777000000,777000,7902,2299,2106,1.852673993,1.697142857,gpio35,gpio34,1.971965511,1.990907981,-321261.654198656,-1638.117351764,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.778000000,0.778000000,778000,7903,2233,2046,1.799487179,1.648791209,gpio35,gpio34,1.971642337,1.990716560,-377405.886834425,-2266.129846819,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.779000000,0.779000000,779000,7904,2207,1983,1.778534799,1.598021978,gpio35,gpio34,1.971268717,1.990504378,-436317.249952057,-2511.907897618,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.780000000,0.780000000,780000,7905,2214,1983,1.784175824,1.598021978,gpio35,gpio34,1.970895470,1.990298050,-435880.932702105,-2442.614864162,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.781000000,0.781000000,781000,7906,2260,2112,1.821245421,1.701978022,gpio35,gpio34,1.970626552,1.990128997,-314044.239045972,-2001.324852772,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.782000000,0.782000000,782000,7907,2342,2249,1.887326007,1.812380952,gpio35,gpio34,1.970468307,1.990026194,-184800.649511498,-1217.030342807,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.783000000,0.783000000,783000,7908,2432,2415,1.959853480,1.946153846,gpio35,gpio34,1.970443992,1.989996021,-28394.647993075,-357.198841000,310322.534056119,1773.210543249,253406.180487710,1437.405079519,309733.561645795,1770.868863132,252925.231692396,1435.506859983,-82.730282,-87.372009,-4.641726,1,58.833912,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,0,0,1003
0.784000000,0.784000000,784000,7909,2532,2588,2.040439560,2.085567766,gpio35,gpio34,1.970559116,1.990046465,134442.588524325,597.174437245,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,1,0,0,0,1003
0.785000000,0.785000000,785000,7910,2622,2743,2.112967033,2.210476190,gpio35,gpio34,1.970799033,1.990169386,280177.339518219,1455.191734272,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.786000000,0.786000000,786000,7911,2689,2860,2.166959707,2.304761905,gpio35,gpio34,1.971132996,1.990346176,390004.876044138,2092.927315739,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.787000000,0.787000000,787000,7912,2732,2906,2.201611722,2.341831502,gpio35,gpio34,1.971503694,1.990557441,432905.083457070,2501.061302567,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.788000000,0.788000000,788000,7913,2737,2932,2.205641026,2.362783883,gpio35,gpio34,1.971894975,1.990772525,456940.559232599,2546.261045234,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.789000000,0.789000000,789000,7914,2701,2819,2.176630037,2.271721612,gpio35,gpio34,1.972194801,1.990958382,350140.271093926,2200.268995604,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.790000000,0.790000000,790000,7915,2638,2684,2.125860806,2.162930403,gpio35,gpio34,1.972385537,1.991093285,222742.768670404,1597.038596583,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.791000000,0.791000000,791000,7916,2529,2525,2.038021978,2.034798535,gpio35,gpio34,1.972447950,1.991140214,72886.466033318,555.564031436,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.792000000,0.792000000,792000,7917,2429,2349,1.957435897,1.892967033,gpio35,gpio34,1.972368469,1.991106509,-92818.537016622,-399.007612000,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.793000000,0.793000000,793000,7918,2355,2191,1.897802198,1.765641026,gpio35,gpio34,1.972161742,1.991013205,-241418.186776521,-1104.580503147,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.794000000,0.794000000,794000,7919,2271,2068,1.830109890,1.666520147,gpio35,gpio34,1.971856100,1.990852302,-356931.031884179,-1904.849429344,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.795000000,0.795000000,795000,7920,2225,2018,1.793040293,1.626227106,gpio35,gpio34,1.971510471,1.990654490,-403628.679427268,-2341.791976441,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.796000000,0.796000000,796000,7921,2208,1976,1.779340659,1.592380952,gpio35,gpio34,1.971131341,1.990443176,-442750.896750819,-2501.632917963,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.797000000,0.797000000,797000,7922,2229,2040,1.796263736,1.643956044,gpio35,gpio34,1.970804166,1.990248996,-382078.285278102,-2298.787908370,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.798000000,0.798000000,798000,7923,2283,2154,1.839780220,1.735824176,gpio35,gpio34,1.970569186,1.990098528,-274411.767841884,-1781.320437583,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.799000000,0.799000000,799000,7924,2369,2304,1.909084249,1.856703297,gpio35,gpio34,1.970455320,1.990017513,-132973.620349122,-959.085288858,306938.702009618,1776.498559040,250642.978141081,1440.070420427,306509.310873040,1774.198254686,250292.341767907,1438.205741033,-75.451950,-79.630591,-4.178641,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,0,0,0,0,1003
0.800000000,0.800000000,800000,7925,2462,2473,1.984029304,1.992893773,gpio35,gpio34,1.970477759,1.990011525,26203.828854637,-70.891249723,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,1,0,0,0,1003
0.801000000,0.801000000,801000,7926,2563,2649,2.065421245,2.134725275,gpio35,gpio34,1.970642006,1.990086935,191809.741609689,892.735881725,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.802000000,0.802000000,802000,7927,2645,2789,2.131501832,2.247545788,gpio35,gpio34,1.970918910,1.990228350,323370.751878004,1674.136330955,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.803000000,0.803000000,803000,7928,2699,2855,2.175018315,2.300732601,gpio35,gpio34,1.971248724,1.990413140,385159.424845091,2187.630877503,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.804000000,0.804000000,804000,7929,2737,2921,2.205641026,2.353919414,gpio35,gpio34,1.971631394,1.990628368,446886.309139211,2547.969356799,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.805000000,0.805000000,805000,7930,2728,2917,2.198388278,2.350695971,gpio35,gpio34,1.972010459,1.990836128,442675.056544074,2459.559940296,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.806000000,0.806000000,806000,7931,2682,2779,2.161318681,2.239487179,gpio35,gpio34,1.972277936,1.991006610,312361.744620603,2018.252983829,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.807000000,0.807000000,807000,7932,2595,2640,2.091208791,2.127472527,gpio35,gpio34,1.972433130,1.991106812,181237.654437557,1186.240741764,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.808000000,0.808000000,808000,7933,2495,2464,2.010622711,1.985641026,gpio35,gpio34,1.972446338,1.991126328,15424.300199213,231.038421617,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.809000000,0.809000000,809000,7934,2399,2298,1.933260073,1.851868132,gpio35,gpio34,1.972325760,1.991068462,-140812.324969898,-685.048053033,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.810000000,0.810000000,810000,7935,2321,2144,1.870402930,1.727765568,gpio35,gpio34,1.972081200,1.990947796,-285599.614655846,-1428.495546915,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.811000000,0.811000000,811000,7936,2253,2034,1.815604396,1.639120879,gpio35,gpio34,1.971748239,1.990772453,-388834.087906132,-2075.797985363,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.812000000,0.812000000,812000,7937,2214,1997,1.784175824,1.609304029,gpio35,gpio34,1.971385795,1.990565856,-423265.641963706,-2445.788458346,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.813000000,0.813000000,813000,7938,2211,1978,1.781758242,1.593992674,gpio35,gpio34,1.971008402,1.990357049,-440723.116180233,-2471.963152269,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.814000000,0.814000000,814000,7939,2243,2077,1.807545788,1.673772894,gpio35,gpio34,1.970711167,1.990174237,-347114.327485605,-2164.206043708,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.815000000,0.815000000,815000,7940,2308,2201,1.859926740,1.773699634,gpio35,gpio34,1.970514155,1.990043990,-230071.858292186,-1541.931386051,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
