host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.816000000,0.816000000,816000,7941,2400,2358,1.934065934,1.900219780,gpio35,gpio34,1.970443861,1.989988012,-82090.409708477,-662.694661613,317668.685173834,1827.240947508,259404.971718543,1481.203362710,316732.028630632,1821.654068924,258640.107646510,1476.674510969,-78.155723,-82.945034,-4.789311,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,251,0,0,0,0,1003
0.817000000,0.817000000,817000,7942,2498,2529,2.013040293,2.038021978,gpio35,gpio34,1.970511439,1.990011064,78918.339427641,272.903790865,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,1,0,0,0,1003
0.818000000,0.818000000,818000,7943,2594,2697,2.090402930,2.173406593,gpio35,gpio34,1.970714334,1.990111456,236942.805100124,1188.486323303,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.819000000,0.819000000,819000,7944,2670,2825,2.151648352,2.276556777,gpio35,gpio34,1.971020176,1.990272993,357165.583446956,1912.350057327,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.820000000,0.820000000,820000,7945,2725,2884,2.195970696,2.324102564,gpio35,gpio34,1.971373259,1.990478691,412332.820581978,2435.146550942,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.821000000,0.821000000,821000,7946,2737,2928,2.205641026,2.359560440,gpio35,gpio34,1.971761446,1.990693853,453328.516907372,2547.193333919,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.822000000,0.822000000,822000,7947,2714,2855,2.187106227,2.300732601,gpio35,gpio34,1.972090417,1.990890265,384175.503671004,2325.222442322,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.823000000,0.823000000,823000,7948,2663,2735,2.146007326,2.204029304,gpio35,gpio34,1.972322356,1.991045382,270860.339587396,1836.349019384,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.824000000,0.824000000,824000,7949,2560,2579,2.063003663,2.078315018,gpio35,gpio34,1.972428349,1.991117341,123779.194093892,851.876108578,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.825000000,0.825000000,825000,7950,2462,2408,1.984029304,1.940512821,gpio35,gpio34,1.972396433,1.991110253,-37271.243826611,-83.911525347,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.826000000,0.826000000,826000,7951,2364,2239,1.905054945,1.804322344,gpio35,gpio34,1.972228359,1.991024197,-196278.448166195,-1018.763371638,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.827000000,0.827000000,827000,7952,2300,2106,1.853479853,1.697142857,gpio35,gpio34,1.971953274,1.990886653,-321247.348727458,-1628.314899085,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.828000000,0.828000000,828000,7953,2238,2047,1.803516484,1.649597070,gpio35,gpio34,1.971630917,1.990699283,-376450.504097199,-2218.176553417,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.829000000,0.829000000,829000,7954,2209,1984,1.780146520,1.598827839,gpio35,gpio34,1.971258114,1.990488730,-435362.822597568,-2492.623039891,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.830000000,0.830000000,830000,7955,2218,1983,1.787399267,1.598021978,gpio35,gpio34,1.970884878,1.990285641,-435868.551346470,-2404.268969705,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.831000000,0.831000000,831000,7956,2256,2114,1.818021978,1.703589744,gpio35,gpio34,1.970617583,1.990113377,-312149.686928693,-2039.338590561,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.832000000,0.832000000,832000,7957,2343,2251,1.888131868,1.813992674,gpio35,gpio34,1.970460958,1.990011395,-182907.991946337,-1207.305262889,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.833000000,0.833000000,833000,7958,2433,2411,1.960659341,1.942930403,gpio35,gpio34,1.970433428,1.989982043,-32150.432514476,-347.483486162,308969.406196574,1763.648510988,252301.230234446,1429.653877162,308436.941711847,1761.415189836,251866.425228324,1427.843495885,-82.752447,-87.450303,-4.697856,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,252,0,0,0,0,1003
0.834000000,0.834000000,834000,7959,2530,2586,2.038827839,2.083956044,gpio35,gpio34,1.970546950,1.990030889,132572.742930445,578.259594347,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,1,0,0,0,1003
0.835000000,0.835000000,835000,7960,2621,2743,2.112161172,2.210476190,gpio35,gpio34,1.970786879,1.990153019,280191.546912931,1445.835967010,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.836000000,0.836000000,836000,7961,2690,2859,2.167765568,2.303956044,gpio35,gpio34,1.971120049,1.990330632,389077.977659957,2102.661225832,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.837000000,0.837000000,837000,7962,2735,2906,2.204029304,2.341831502,gpio35,gpio34,1.971490760,1.990544331,432920.203542772,2529.865800339,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.838000000,0.838000000,838000,7963,2736,2928,2.204835165,2.359560440,gpio35,gpio34,1.971878830,1.990758622,453191.297912217,2536.876095332,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.839000000,0.839000000,839000,7964,2703,2821,2.178241758,2.273333333,gpio35,gpio34,1.972180284,1.990946105,352041.308463862,2219.513913033,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.840000000,0.840000000,840000,7965,2637,2687,2.125054945,2.165347985,gpio35,gpio34,1.972373452,1.991080213,225582.996574469,1587.643786714,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.841000000,0.841000000,841000,7966,2526,2523,2.035604396,2.033186813,gpio35,gpio34,1.972434265,1.991124738,71018.395851982,527.098294788,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.842000000,0.842000000,842000,7967,2428,2351,1.956630037,1.894578755,gpio35,gpio34,1.972356410,1.991090243,-90920.372841779,-408.364561323,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.843000000,0.843000000,843000,7968,2353,2195,1.896190476,1.768864469,gpio35,gpio34,1.972152918,1.990995343,-237639.737622854,-1123.468256315,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.844000000,0.844000000,844000,7969,2274,2068,1.832527473,1.666520147,gpio35,gpio34,1.971847285,1.990836875,-356920.727465663,-1876.017490789,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.845000000,0.845000000,845000,7970,2224,2016,1.792234432,1.624615385,gpio35,gpio34,1.971500053,1.990638273,-405500.568456170,-2351.149513000,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.846000000,0.846000000,846000,7971,2208,1975,1.779340659,1.591575092,gpio35,gpio34,1.971120128,1.990426975,-443679.822319192,-2501.440936192,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.847000000,0.847000000,847000,7972,2227,2038,1.794652015,1.642344322,gpio35,gpio34,1.970791352,1.990231200,-383947.373492406,-2317.676440169,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.848000000,0.848000000,848000,7973,2284,2153,1.840586081,1.735018315,gpio35,gpio34,1.970555579,1.990081555,-275337.895396475,-1771.569598468,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.849000000,0.849000000,849000,7974,2367,2304,1.907472527,1.856703297,gpio35,gpio34,1.970441727,1.989998946,-132957.730204659,-977.964682964,306595.881614527,1772.573233165,250363.034542471,1436.888461368,306148.693207606,1770.183911448,249997.865101906,1434.951622460,-75.522634,-79.746582,-4.223949,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,0,0,1003
0.850000000,0.850000000,850000,7975,2468,2477,1.988864469,1.996117216,gpio35,gpio34,1.970467403,1.989997812,29984.069394954,-13.430478082,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,1,0,0,0,1003
0.851000000,0.851000000,851000,7976,2565,2646,2.067032967,2.132307692,gpio35,gpio34,1.970629243,1.990074847,188998.560908969,911.978549418,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.852000000,0.852000000,852000,7977,2643,2789,2.129890110,2.247545788,gpio35,gpio34,1.970906159,1.990214662,323385.657072484,1655.199112804,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.853000000,0.853000000,853000,7978,2706,2858,2.180659341,2.303150183,gpio35,gpio34,1.971238403,1.990405107,387997.589848875,2254.574043716,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.854000000,0.854000000,854000,7979,2737,2923,2.205641026,2.355531136,gpio35,gpio34,1.971622696,1.990620343,448780.544406491,2548.064454288,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.855000000,0.855000000,855000,7980,2729,2924,2.199194139,2.356336996,gpio35,gpio34,1.972007410,1.990828917,449272.855433584,2469.195103481,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.856000000,0.856000000,856000,7981,2683,2778,2.162124542,2.238681319,gpio35,gpio34,1.972274084,1.991000212,311424.213139229,2027.878511852,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.857000000,0.857000000,857000,7982,2591,2641,2.087985348,2.128278388,gpio35,gpio34,1.972430089,1.991097197,182183.243630662,1148.155840288,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.858000000,0.858000000,858000,7983,2495,2469,2.010622711,1.989670330,gpio35,gpio34,1.972447329,1.991116723,20133.310089123,231.152248219,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.859000000,0.859000000,859000,7984,2398,2294,1.932454212,1.848644689,gpio35,gpio34,1.972323526,1.991058060,-144577.848233373,-694.474501051,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.860000000,0.860000000,860000,7985,2322,2147,1.871208791,1.730183150,gpio35,gpio34,1.972081386,1.990938211,-282773.731395562,-1418.832246898,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.861000000,0.861000000,861000,7986,2251,2035,1.813992674,1.639926740,gpio35,gpio34,1.971749231,1.990761265,-387893.213672106,-2094.764831028,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.862000000,0.862000000,862000,7987,2215,1991,1.784981685,1.604468864,gpio35,gpio34,1.971381951,1.990555486,-428913.349604411,-2436.115854783,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.863000000,0.863000000,863000,7988,2209,1977,1.780146520,1.593186813,gpio35,gpio34,1.971003756,1.990345077,-441659.718255799,-2490.920703692,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.864000000,0.864000000,864000,7989,2244,2079,1.808351648,1.675384615,gpio35,gpio34,1.970708137,1.990163083,-345226.718244598,-2154.524155197,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.865000000,0.865000000,865000,7990,2308,2201,1.859926740,1.773699634,gpio35,gpio34,1.970511128,1.990032847,-230068.319803418,-1541.799340223,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
0.866000000,0.866000000,866000,7991,2399,2359,1.933260073,1.901025641,gpio35,gpio34,1.970441643,1.989976074,-81145.783186699,-672.102908625,317652.473973301,1830.414084596,259391.733819398,1483.775580310,316754.154305073,1824.711670149,258658.175244043,1479.153072553,-78.312553,-82.934124,-4.621571,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,0,0,1003
