host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.867000000,0.867000000,867000,7992,2497,2534,2.012234432,2.042051282,gpio35,gpio34,1.970513252,1.989998333,83626.387608895,263.504952100,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,1,0,0,0,1003
0.868000000,0.868000000,868000,7993,2592,2698,2.088791209,2.174212454,gpio35,gpio34,1.970716951,1.990097126,237881.778947199,1169.556722583,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.869000000,0.869000000,869000,7994,2670,2826,2.151648352,2.277362637,gpio35,gpio34,1.971023597,1.990258677,358103.618320184,1912.519707796,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.870000000,0.870000000,870000,7995,2722,2887,2.193553114,2.326520147,gpio35,gpio34,1.971379094,1.990461971,415152.100563331,2406.695549378,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.871000000,0.871000000,871000,7996,2739,2931,2.207252747,2.361978022,gpio35,gpio34,1.971769693,1.990678762,456144.977608744,2566.471587327,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.872000000,0.872000000,872000,7997,2719,2855,2.191135531,2.300732601,gpio35,gpio34,1.972098656,1.990879219,384165.873197176,2373.101899859,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.873000000,0.873000000,873000,7998,2662,2733,2.145201465,2.202417582,gpio35,gpio34,1.972328974,1.991033541,268968.535601044,1826.939632699,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.874000000,0.874000000,874000,7999,2559,2582,2.062197802,2.080732601,gpio35,gpio34,1.972437378,1.991104705,126594.739769023,842.476131280,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.875000000,0.875000000,875000,8000,2463,2405,1.984835165,1.938095238,gpio35,gpio34,1.972403036,1.991098436,-40105.063126152,-74.221781080,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.876000000,0.876000000,876000,8001,2362,2242,1.903443223,1.806739927,gpio35,gpio34,1.972237373,1.991010781,-193462.884217439,-1037.703799497,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.877000000,0.877000000,877000,8002,2297,2107,1.851062271,1.697948718,gpio35,gpio34,1.971963084,1.990870832,-320316.783485650,-1656.776547311,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.878000000,0.878000000,878000,8003,2240,2053,1.805128205,1.654432234,gpio35,gpio34,1.971645553,1.990685089,-370815.411563136,-2198.908936024,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.879000000,0.879000000,879000,8004,2210,1986,1.780952381,1.600439560,gpio35,gpio34,1.971274347,1.990475357,-433497.731442037,-2482.914850909,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.880000000,0.880000000,880000,8005,2217,1985,1.786593407,1.599633700,gpio35,gpio34,1.970902707,1.990271475,-434005.325282094,-2413.650810500,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.881000000,0.881000000,881000,8006,2264,2114,1.824468864,1.703589744,gpio35,gpio34,1.970635394,1.990105672,-312170.507233381,-1962.849602370,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.882000000,0.882000000,882000,8007,2340,2252,1.885714286,1.814798535,gpio35,gpio34,1.970479557,1.990001281,-181987.699859221,-1235.834532420,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.883000000,0.883000000,883000,8008,2437,2420,1.963882784,1.950183150,gpio35,gpio34,1.970459260,1.989975162,-23702.328147451,-309.203100865,310087.608273213,1769.377135270,253214.342516531,1434.297631212,309522.021482073,1767.460097439,252752.490176632,1432.743636439,-82.780285,-87.138266,-4.357981,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,0,0,1003
0.884000000,0.884000000,884000,8009,2531,2588,2.039633700,2.085567766,gpio35,gpio34,1.970574369,1.990024821,134424.758192607,587.881216876,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,1,0,0,0,1003
0.885000000,0.885000000,885000,8010,2621,2748,2.112161172,2.214505495,gpio35,gpio34,1.970818300,1.990146957,284864.984874329,1445.907807123,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.886000000,0.886000000,886000,8011,2690,2858,2.167765568,2.303150183,gpio35,gpio34,1.971150632,1.990324576,388100.192754397,2102.732994105,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.887000000,0.887000000,887000,8012,2733,2908,2.202417582,2.343443223,gpio35,gpio34,1.971522925,1.990536669,434766.671136615,2510.857175255,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.888000000,0.888000000,888000,8013,2736,2928,2.204835165,2.359560440,gpio35,gpio34,1.971910962,1.990750967,453153.735895468,2536.966800462,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.889000000,0.889000000,889000,8014,2700,2822,2.175824176,2.274139194,gpio35,gpio34,1.972213190,1.990936040,352944.875580629,2190.984045076,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.890000000,0.890000000,890000,8015,2639,2693,2.126666667,2.170183150,gpio35,gpio34,1.972411160,1.991071771,231191.117981617,1606.843252594,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.891000000,0.891000000,891000,8016,2531,2520,2.039633700,2.030769231,gpio35,gpio34,1.972469518,1.991120333,68151.084994227,574.899043584,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.892000000,0.892000000,892000,8017,2431,2351,1.959047619,1.894578755,gpio35,gpio34,1.972391628,1.991088260,-90961.541674177,-379.691934864,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.893000000,0.893000000,893000,8018,2354,2191,1.896996337,1.765641026,gpio35,gpio34,1.972184877,1.990994168,-241445.231572418,-1113.904624070,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.894000000,0.894000000,894000,8019,2275,2075,1.833333333,1.672161172,gpio35,gpio34,1.971884853,1.990836508,-350370.408634784,-1866.463422176,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.895000000,0.895000000,895000,8020,2225,2022,1.793040293,1.629450549,gpio35,gpio34,1.971542419,1.990638711,-399897.891515621,-2341.604998456,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.896000000,0.896000000,896000,8021,2209,1976,1.780146520,1.592380952,gpio35,gpio34,1.971163258,1.990428219,-442788.205913081,-2491.905966162,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.897000000,0.897000000,897000,8022,2227,2034,1.794652015,1.639120879,gpio35,gpio34,1.970831215,1.990232443,-387762.106560198,-2317.691165903,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.898000000,0.898000000,898000,8023,2288,2157,1.843809524,1.738241758,gpio35,gpio34,1.970598626,1.990086020,-271620.081159204,-1733.423666300,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.899000000,0.899000000,899000,8024,2367,2304,1.907472527,1.856703297,gpio35,gpio34,1.970484730,1.990003407,-133008.000067623,-978.017539905,306282.108597840,1770.373373109,250106.810733457,1435.105204422,305801.383458120,1767.546059710,249714.255542802,1432.813319425,-75.335390,-79.649996,-4.314606,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,0,0,1003
0.900000000,0.900000000,900000,8025,2465,2479,1.986446886,1.997728938,gpio35,gpio34,1.970511975,1.989999850,31816.032944852,-42.103764548,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,1,0,0,0,1003
0.901000000,0.901000000,901000,8026,2565,2650,2.067032967,2.135531136,gpio35,gpio34,1.970676994,1.990076883,192710.875638316,911.954418621,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.902000000,0.902000000,902000,8027,2647,2785,2.133113553,2.244322344,gpio35,gpio34,1.970950639,1.990219920,319565.526915106,1693.335649314,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.903000000,0.903000000,903000,8028,2704,2858,2.179047619,2.303150183,gpio35,gpio34,1.971282839,1.990408748,387945.646107652,2235.431478925,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.904000000,0.904000000,904000,8029,2734,2920,2.203223443,2.353113553,gpio35,gpio34,1.971664669,1.990621562,445905.377894512,2519.400871267,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.905000000,0.905000000,905000,8030,2730,2921,2.200000000,2.353919414,gpio35,gpio34,1.972046924,1.990830941,446400.564088116,2478.720827220,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.906000000,0.906000000,906000,8031,2683,2780,2.162124542,2.240293040,gpio35,gpio34,1.972315170,1.991002234,313260.251942604,2027.854549073,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.907000000,0.907000000,907000,8032,2593,2641,2.089597070,2.128278388,gpio35,gpio34,1.972471133,1.991100829,182135.263252235,1167.212223060,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.908000000,0.908000000,908000,8033,2498,2458,2.013040293,1.980805861,gpio35,gpio34,1.972479468,1.991122769,9733.370404579,259.729735402,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.909000000,0.909000000,909000,8034,2397,2296,1.931648352,1.850256410,gpio35,gpio34,1.972357245,1.991063294,-142733.197548739,-704.086234532,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.910000000,0.910000000,910000,8035,2324,2130,1.872820513,1.716483516,gpio35,gpio34,1.972101371,1.990945051,-298811.665220102,-1399.813886262,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.911000000,0.911000000,911000,8036,2255,2036,1.817216117,1.640732601,gpio35,gpio34,1.971770003,1.990771322,-386975.461275832,-2056.685167165,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.912000000,0.912000000,912000,8037,2215,1996,1.784981685,1.608498168,gpio35,gpio34,1.971406731,1.990565533,-424232.148674535,-2436.234913760,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.913000000,0.913000000,913000,8038,2208,1977,1.779340659,1.593186813,gpio35,gpio34,1.971028511,1.990354308,-441688.656384350,-2500.579804404,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.914000000,0.914000000,914000,8039,2244,2075,1.808351648,1.672161172,gpio35,gpio34,1.970729643,1.990172305,-349019.993721018,-2154.633436014,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.915000000,0.915000000,915000,8040,2308,2202,1.859926740,1.774505495,gpio35,gpio34,1.970533419,1.990042060,-229152.344146865,-1541.908511759,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.916000000,0.916000000,916000,8041,2402,2364,1.935677656,1.905054945,gpio35,gpio34,1.970467941,1.989987695,-76466.357219804,-643.591488607,317609.349485823,1823.552885921,259356.518807731,1478.213735517,316636.687654214,1818.079153166,258562.253188562,1473.776602377,-78.268523,-83.091625,-4.823103,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,0,0,1003
0.917000000,0.917000000,917000,8042,2504,2530,2.017875458,2.038827839,gpio35,gpio34,1.970536301,1.990015583,79831.310006327,330.148503874,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,1,0,0,0,1003
