host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.918000000,0.918000000,918000,8043,2594,2697,2.090402930,2.173406593,gpio35,gpio34,1.970739171,1.990115970,236913.771136732,1188.432826834,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.919000000,0.919000000,919000,8044,2671,2828,2.152454212,2.278974359,gpio35,gpio34,1.971047406,1.990278309,359959.853232026,1921.836775148,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.920000000,0.920000000,920000,8045,2726,2883,2.196776557,2.323296703,gpio35,gpio34,1.971399656,1.990484807,411359.929811265,2444.623782046,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.921000000,0.921000000,921000,8046,2741,2931,2.208864469,2.361978022,gpio35,gpio34,1.971790234,1.990703187,456120.965313428,2585.281570174,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.922000000,0.922000000,922000,8047,2717,2855,2.189523810,2.300732601,gpio35,gpio34,1.972119176,1.990902007,384141.884914155,2353.732429547,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.923000000,0.923000000,923000,8048,2664,2737,2.146813187,2.205641026,gpio35,gpio34,1.972352698,1.991057918,272708.937592303,1845.750175033,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.924000000,0.924000000,924000,8049,2561,2582,2.063809524,2.080732601,gpio35,gpio34,1.972461078,1.991130670,126567.035072293,861.267863072,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.925000000,0.925000000,925000,8050,2464,2410,1.985641026,1.942124542,gpio35,gpio34,1.972430741,1.991125180,-35427.282260687,-64.989001814,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.926000000,0.926000000,926000,8051,2367,2238,1.907472527,1.803516484,gpio35,gpio34,1.972261827,1.991041528,-197259.605276335,-990.319609834,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.927000000,0.927000000,927000,8052,2301,2105,1.854285714,1.696336996,gpio35,gpio34,1.971985902,1.990904772,-322227.524680488,-1618.979902631,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.928000000,0.928000000,928000,8053,2238,2049,1.803516484,1.651208791,gpio35,gpio34,1.971665125,1.990717384,-374606.425159778,-2218.391052754,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.929000000,0.929000000,929000,8054,2209,1986,1.780146520,1.600439560,gpio35,gpio34,1.971293900,1.990506813,-433520.587739085,-2492.837324728,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.930000000,0.930000000,930000,8055,2221,1987,1.789816850,1.601245421,gpio35,gpio34,1.970923851,1.990306123,-432145.975579846,-2375.862557875,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.931000000,0.931000000,931000,8056,2259,2115,1.820439560,1.704395604,gpio35,gpio34,1.970657323,1.990136256,-311254.108452334,-2010.960585143,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.932000000,0.932000000,932000,8057,2340,2252,1.885714286,1.814798535,gpio35,gpio34,1.970501464,1.990031834,-182013.309048454,-1236.196600241,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.933000000,0.933000000,933000,8058,2433,2421,1.960659341,1.950989011,gpio35,gpio34,1.970481952,1.990002462,-22786.820155996,-347.725449794,310116.160964288,1766.333790584,253237.658349556,1431.830626306,309515.830790846,1764.332659901,252747.434922031,1430.208463941,-82.384752,-87.302631,-4.917879,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,0,0,1003
0.934000000,0.934000000,934000,8059,2530,2588,2.038827839,2.085567766,gpio35,gpio34,1.970597038,1.990051287,134398.259104571,578.017872678,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,1,0,0,0,1003
0.935000000,0.935000000,935000,8060,2622,2744,2.112967033,2.211282051,gpio35,gpio34,1.970837723,1.990174203,281074.145999383,1455.134647857,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.936000000,0.936000000,936000,8061,2689,2861,2.166959707,2.305567766,gpio35,gpio34,1.971172453,1.990350988,390900.785718821,2092.870286410,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.937000000,0.937000000,937000,8062,2729,2907,2.199194139,2.342637363,gpio35,gpio34,1.971543918,1.990559831,433800.097222079,2472.383847886,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.938000000,0.938000000,938000,8063,2734,2925,2.203223443,2.357142857,gpio35,gpio34,1.971929516,1.990772495,450305.945411847,2517.612268008,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.939000000,0.939000000,939000,8064,2701,2821,2.176630037,2.273333333,gpio35,gpio34,1.972230920,1.990958353,351982.116030490,2200.269349537,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.940000000,0.940000000,940000,8065,2635,2688,2.123443223,2.166153846,gpio35,gpio34,1.972424843,1.991090837,226464.954905031,1568.418467780,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.941000000,0.941000000,941000,8066,2527,2521,2.036410256,2.031575092,gpio35,gpio34,1.972483993,1.991136157,69076.197509715,536.512683556,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.942000000,0.942000000,942000,8067,2430,2345,1.958241758,1.889743590,gpio35,gpio34,1.972401253,1.991103263,-96624.995271702,-389.419426150,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.943000000,0.943000000,943000,8068,2350,2189,1.893772894,1.764029304,gpio35,gpio34,1.972192881,1.991005932,-243338.655430347,-1152.242870248,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.944000000,0.944000000,944000,8069,2275,2070,1.833333333,1.668131868,gpio35,gpio34,1.971888820,1.990848260,-355085.213783353,-1866.602686931,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.945000000,0.945000000,945000,8070,2223,2018,1.791428571,1.626227106,gpio35,gpio34,1.971543158,1.990648840,-403666.890287542,-2360.824445534,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.946000000,0.946000000,946000,8071,2207,1978,1.778534799,1.593992674,gpio35,gpio34,1.971165608,1.990436726,-440906.886257233,-2511.106193793,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.947000000,0.947000000,947000,8072,2229,2042,1.796263736,1.645567766,gpio35,gpio34,1.970840010,1.990242553,-380236.118795010,-2298.711550131,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.948000000,0.948000000,948000,8073,2283,2153,1.839780220,1.735018315,gpio35,gpio34,1.970604188,1.990092090,-275394.718239774,-1781.244155702,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.949000000,0.949000000,949000,8074,2367,2303,1.907472527,1.855897436,gpio35,gpio34,1.970489482,1.990009471,-133955.587796614,-978.089404847,306482.357832981,1776.358725025,250270.332193402,1439.957067772,305988.847035261,1774.309977444,249867.336366302,1438.296306059,-75.389304,-79.798316,-4.409012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,0,0,1003
0.950000000,0.950000000,950000,8075,2464,2477,1.985641026,1.996117216,gpio35,gpio34,1.970515109,1.990005102,29928.301232090,-51.715718419,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,1,0,0,0,1003
0.951000000,0.951000000,951000,8076,2565,2644,2.067032967,2.130695971,gpio35,gpio34,1.970675290,1.990082130,187060.665371269,911.892237498,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.952000000,0.952000000,952000,8077,2648,2789,2.133919414,2.247545788,gpio35,gpio34,1.970952161,1.990225968,323331.882573320,1702.813691166,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.953000000,0.953000000,953000,8078,2706,2857,2.180659341,2.302344322,gpio35,gpio34,1.971283553,1.990416401,387002.777552711,2254.440203529,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.954000000,0.954000000,954000,8079,2737,2923,2.205641026,2.355531136,gpio35,gpio34,1.971667800,1.990631626,448727.818494123,2547.930747941,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.955000000,0.955000000,955000,8080,2732,2922,2.201611722,2.354725275,gpio35,gpio34,1.972050858,1.990842606,447337.999104129,2497.682013223,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.956000000,0.956000000,956000,8081,2686,2783,2.164542125,2.242710623,gpio35,gpio34,1.972321518,1.991016305,316078.932666600,2056.336934684,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.957000000,0.957000000,957000,8082,2595,2641,2.091208791,2.128278388,gpio35,gpio34,1.972477475,1.991116498,182127.850581009,1186.125965491,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.958000000,0.958000000,958000,8083,2497,2468,2.012234432,1.988864469,gpio35,gpio34,1.972493862,1.991137616,19136.880861019,250.004081709,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.959000000,0.959000000,959000,8084,2400,2291,1.934065934,1.846227106,gpio35,gpio34,1.972367595,1.991080544,-147455.464175248,-675.641519395,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.960000000,0.960000000,960000,8085,2322,2148,1.871208791,1.730989011,gpio35,gpio34,1.972126216,1.990960672,-281884.103435496,-1419.098419811,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.961000000,0.961000000,961000,8086,2257,2035,1.818827839,1.639926740,gpio35,gpio34,1.971794017,1.990788539,-387945.566911501,-2037.789773004,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.962000000,0.962000000,962000,8087,2216,1995,1.785787546,1.607692308,gpio35,gpio34,1.971429915,1.990583538,-425201.284204568,-2426.898575787,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.963000000,0.963000000,963000,8088,2209,1977,1.780146520,1.593186813,gpio35,gpio34,1.971051672,1.990373101,-441715.731207354,-2491.252802770,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.964000000,0.964000000,964000,8089,2243,2078,1.807545788,1.674578755,gpio35,gpio34,1.970755199,1.990190274,-346223.766754700,-2164.396082969,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.965000000,0.965000000,965000,8090,2308,2202,1.859926740,1.774505495,gpio35,gpio34,1.970558949,1.990060011,-229182.188122011,-1542.121235273,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.966000000,0.966000000,966000,8091,2399,2361,1.933260073,1.902637363,gpio35,gpio34,1.970491028,1.990003211,-79319.446065474,-672.424481780,317325.105824820,1822.221790015,259124.408365988,1477.134718689,316399.766810796,1816.677538249,258368.786071548,1472.640421223,-78.055812,-82.912055,-4.856242,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,0,0,1003
0.967000000,0.967000000,967000,8092,2499,2530,2.013846154,2.038827839,gpio35,gpio34,1.970559365,1.990027054,79804.348964002,282.264022106,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,1,0,0,0,1003
0.968000000,0.968000000,968000,8093,2594,2700,2.090402930,2.175824176,gpio35,gpio34,1.970764629,1.990127429,239710.111769947,1188.297033518,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
