host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.969000000,0.969000000,969000,8094,2674,2825,2.154871795,2.276556777,gpio35,gpio34,1.971070421,1.990292174,357106.848095611,1950.321600008,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.970000000,0.970000000,970000,8095,2719,2879,2.191135531,2.320073260,gpio35,gpio34,1.971419424,1.990493017,407568.686108486,2377.678514140,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.971000000,0.971000000,971000,8096,2738,2930,2.206446886,2.361172161,gpio35,gpio34,1.971809177,1.990708971,455156.787568851,2556.563890713,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.972000000,0.972000000,972000,8097,2720,2853,2.191941392,2.299120879,gpio35,gpio34,1.972136489,1.990910203,382237.579775823,2382.284432530,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.973000000,0.973000000,973000,8098,2664,2738,2.146813187,2.206446886,gpio35,gpio34,1.972370799,1.991066106,273629.811473608,1845.653143630,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.974000000,0.974000000,974000,8099,2564,2582,2.066227106,2.080732601,gpio35,gpio34,1.972479161,1.991141267,126545.896508218,889.791411082,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.975000000,0.975000000,975000,8100,2464,2401,1.985641026,1.934871795,gpio35,gpio34,1.972441554,1.991135767,-43918.223829694,-65.114459733,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.976000000,0.976000000,976000,8101,2367,2242,1.907472527,1.806739927,gpio35,gpio34,1.972275852,1.991052104,-193507.865474279,-990.444942296,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.977000000,0.977000000,977000,8102,2298,2103,1.851868132,1.694725275,gpio35,gpio34,1.971998301,1.990912920,-324126.086047231,-1647.725592143,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.978000000,0.978000000,978000,8103,2237,2047,1.802710623,1.649597070,gpio35,gpio34,1.971675900,1.990724718,-376503.087965154,-2228.027674987,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.979000000,0.979000000,979000,8104,2212,1982,1.782564103,1.597216117,gpio35,gpio34,1.971301440,1.990516557,-437297.537024654,-2464.303667163,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.980000000,0.980000000,980000,8105,2217,1986,1.786593407,1.600439560,gpio35,gpio34,1.970930578,1.990312634,-433095.873201632,-2414.138559526,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.981000000,0.981000000,981000,8106,2263,2111,1.823663004,1.701172161,gpio35,gpio34,1.970660820,1.990145984,-315026.330890997,-1972.877024440,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.982000000,0.982000000,982000,8107,2337,2251,1.883296703,1.813992674,gpio35,gpio34,1.970504152,1.990039135,-182958.484550180,-1264.932248657,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.983000000,0.983000000,983000,8108,2429,2418,1.957435897,1.948571429,gpio35,gpio34,1.970482219,1.990006532,-25613.233625219,-385.972523356,309782.850761374,1773.640012566,252965.480675786,1437.753217184,309200.894901654,1771.674355746,252490.261523324,1436.159810745,-82.782127,-87.519769,-4.737642,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,0,0,1003
0.984000000,0.984000000,984000,8109,2530,2588,2.038827839,2.085567766,gpio35,gpio34,1.970597305,1.990055353,134397.946763316,577.969689366,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,1,0,0,0,1003
0.985000000,0.985000000,985000,8110,2619,2743,2.110549451,2.210476190,gpio35,gpio34,1.970837184,1.990175847,280132.742398970,1426.466030347,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.986000000,0.986000000,986000,8111,2693,2862,2.170183150,2.306373626,gpio35,gpio34,1.971172720,1.990355854,391842.506665007,2131.011463076,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.987000000,0.987000000,987000,8112,2734,2906,2.203223443,2.341831502,gpio35,gpio34,1.971543379,1.990568722,432858.693304319,2520.027044168,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.988000000,0.988000000,988000,8113,2735,2929,2.204029304,2.360366300,gpio35,gpio34,1.971932202,1.990782183,454070.940755503,2527.047177918,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.989000000,0.989000000,989000,8114,2703,2820,2.178241758,2.272527473,gpio35,gpio34,1.972232797,1.990969642,351037.888521305,2219.234985331,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.990000000,0.990000000,990000,8115,2639,2689,2.126666667,2.166959707,gpio35,gpio34,1.972427524,1.991105339,227403.854766353,1606.445459527,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.991000000,0.991000000,991000,8116,2528,2523,2.037216117,2.033186813,gpio35,gpio34,1.972488283,1.991151450,70955.250042675,545.881165928,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.992000000,0.992000000,992000,8117,2430,2353,1.958241758,1.896190476,gpio35,gpio34,1.972411985,1.991118540,-89101.272362277,-389.600473054,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.993000000,0.993000000,993000,8118,2349,2190,1.892967033,1.764835165,gpio35,gpio34,1.972204409,1.991020389,-242410.097244328,-1161.963896899,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.994000000,0.994000000,994000,8119,2275,2070,1.833333333,1.668131868,gpio35,gpio34,1.971900336,1.990862702,-355098.675727020,-1866.773831761,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.995000000,0.995000000,995000,8120,2225,2018,1.793040293,1.626227106,gpio35,gpio34,1.971554663,1.990664879,-403680.338769265,-2341.915097631,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.996000000,0.996000000,996000,8121,2209,1977,1.780146520,1.593186813,gpio35,gpio34,1.971176295,1.990454361,-441861.412861974,-2492.215755239,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.997000000,0.997000000,997000,8122,2229,2042,1.796263736,1.645567766,gpio35,gpio34,1.970850686,1.990260170,-380248.599301647,-2298.920323602,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.998000000,0.998000000,998000,8123,2279,2151,1.836556777,1.733406593,gpio35,gpio34,1.970613242,1.990106467,-277289.369408903,-1819.613363577,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
0.999000000,0.999000000,999000,8124,2372,2306,1.911501832,1.858315018,gpio35,gpio34,1.970500944,1.990027862,-131142.886457076,-930.558796367,306784.712546216,1775.068388300,250517.231933591,1438.911091269,306313.310787375,1773.138733961,250132.290119596,1437.346869266,-75.372583,-80.097892,-4.725308,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,0,0,1003
1.000000000,1.000000000,1000000,8125,2463,2478,1.984835165,1.996923077,gpio35,gpio34,1.970527366,1.990022670,30856.006727289,-61.473605312,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,1,0,0,0,1003
1.001000000,1.001000000,1001000,8126,2564,2647,2.066227106,2.133113553,gpio35,gpio34,1.970689952,1.990098874,189869.626303972,902.144108491,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.002000000,1.002000000,1002000,8127,2643,2787,2.129890110,2.245934066,gpio35,gpio34,1.970965197,1.990238665,321432.576687594,1654.914667112,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.003000000,1.003000000,1003000,8128,2711,2856,2.184688645,2.301538462,gpio35,gpio34,1.971295770,1.990433115,386046.462544369,2301.990686440,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.004000000,1.004000000,1004000,8129,2733,2920,2.202417582,2.353113553,gpio35,gpio34,1.971677588,1.990645100,445890.276657791,2509.572233223,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.005000000,1.005000000,1005000,8130,2726,2921,2.196776557,2.353919414,gpio35,gpio34,1.972059829,1.990851231,446385.477952633,2440.281535431,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.006000000,1.006000000,1006000,8131,2685,2783,2.163736264,2.242710623,gpio35,gpio34,1.972330480,1.991024116,316068.455607754,2046.694661340,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.007000000,1.007000000,1007000,8132,2591,2639,2.087985348,2.126666667,gpio35,gpio34,1.972484816,1.991121077,180235.200856222,1147.872852039,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.008000000,1.008000000,1008000,8133,2497,2461,2.012234432,1.983223443,gpio35,gpio34,1.972495555,1.991142191,12540.665928461,249.949864546,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.009000000,1.009000000,1009000,8134,2399,2293,1.933260073,1.847838828,gpio35,gpio34,1.972370898,1.991084309,-145575.258749378,-685.235843135,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.010000000,1.010000000,1010000,8135,2321,2147,1.870402930,1.730183150,gpio35,gpio34,1.972128711,1.990963627,-282829.052929551,-1428.683149227,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.011000000,1.011000000,1011000,8136,2256,2032,1.818021978,1.637509158,gpio35,gpio34,1.971794091,1.990790686,-390771.754599061,-2047.364917691,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.012000000,1.012000000,1012000,8137,2215,1999,1.784981685,1.610915751,gpio35,gpio34,1.971433213,1.990584877,-421437.004703944,-2436.464145329,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.013000000,1.013000000,1013000,8138,2209,1976,1.780146520,1.592380952,gpio35,gpio34,1.971054160,1.990374438,-442660.673843728,-2491.268645948,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.014000000,1.014000000,1014000,8139,2245,2072,1.809157509,1.669743590,gpio35,gpio34,1.970752850,1.990193221,-351873.222305935,-2145.331588716,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.015000000,1.015000000,1015000,8140,2304,2201,1.856703297,1.773699634,gpio35,gpio34,1.970555797,1.990059731,-230120.536360198,-1580.316770279,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.016000000,1.016000000,1016000,8141,2400,2360,1.934065934,1.901831502,gpio35,gpio34,1.970487072,1.990003738,-80256.855955422,-662.881017280,317536.658596429,1830.209876268,259297.160177222,1483.610044363,316621.821589055,1824.869869987,258550.113713089,1479.281312965,-78.223102,-82.959098,-4.735996,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,0,0,1003
1.017000000,1.017000000,1017000,8142,2499,2537,2.013846154,2.044468864,gpio35,gpio34,1.970561054,1.990027580,86396.609055939,282.257782347,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,1,0,0,0,1003
1.018000000,1.018000000,1018000,8143,2585,2733,2.083150183,2.202417582,gpio35,gpio34,1.970792911,1.990120703,270764.160460779,1102.429352853,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.019000000,1.019000000,1019000,8144,2658,2868,2.141978022,2.311208791,gpio35,gpio34,1.971133327,1.990272560,397540.758452746,1797.758661465,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
