host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.020000000,1.020000000,1020000,8145,2695,2914,2.171794872,2.348278388,gpio35,gpio34,1.971510472,1.990454082,440433.429983269,2148.946852184,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.021000000,1.021000000,1021000,8146,2706,2915,2.180659341,2.349084249,gpio35,gpio34,1.971888045,1.990644288,440934.088124785,2251.739674066,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.022000000,1.022000000,1022000,8147,2699,2875,2.175018315,2.316849817,gpio35,gpio34,1.972233007,1.990828662,402849.491176682,2182.706808833,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.023000000,1.023000000,1023000,8148,2644,2730,2.130695971,2.200000000,gpio35,gpio34,1.972460774,1.990968529,265988.363818082,1655.815258352,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.024000000,1.024000000,1024000,8149,2542,2562,2.048498168,2.064615385,gpio35,gpio34,1.972552929,1.991026059,107618.991442353,681.063042101,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.025000000,1.025000000,1025000,8150,2457,2366,1.980000000,1.906666667,gpio35,gpio34,1.972487043,1.991015033,-76942.575562985,-130.531688435,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.026000000,1.026000000,1026000,8151,2386,2212,1.922783883,1.782564103,gpio35,gpio34,1.972297120,1.990946801,-221793.734998340,-807.752573123,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.027000000,1.027000000,1027000,8152,2319,2092,1.868791209,1.685860806,gpio35,gpio34,1.972010683,1.990824646,-334502.929843278,-1446.135593751,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.028000000,1.028000000,1028000,8153,2257,2051,1.818827839,1.652820513,gpio35,gpio34,1.971691493,1.990652649,-372753.181344913,-2036.179427388,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.029000000,1.029000000,1029000,8154,2228,1972,1.795457875,1.589157509,gpio35,gpio34,1.971308959,1.990457454,-446726.662312026,-2310.807910988,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.030000000,1.030000000,1030000,8155,2236,2008,1.801904762,1.618168498,gpio35,gpio34,1.970955819,1.990268901,-412400.639075733,-2232.175816725,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.031000000,1.031000000,1031000,8156,2288,2134,1.843809524,1.719706960,gpio35,gpio34,1.970704570,1.990122442,-293410.700427724,-1733.855279618,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.032000000,1.032000000,1032000,8157,2349,2289,1.892967033,1.844615385,gpio35,gpio34,1.970578481,1.990025287,-147248.096144879,-1150.171615901,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.033000000,1.033000000,1033000,8158,2429,2442,1.957435897,1.967912088,gpio35,gpio34,1.970575814,1.989992697,-3113.837609315,-385.808580762,309708.472242697,1766.717515671,252904.743944611,1432.141682650,309147.070495346,1764.681224749,252446.309068304,1430.491018589,-82.698944,-87.421680,-4.722736,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,0,0,1003
1.034000000,1.034000000,1034000,8159,2526,2604,2.035604396,2.098461538,gpio35,gpio34,1.970703700,1.990038309,149346.110811208,539.972824841,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,1,0,0,0,1003
1.035000000,1.035000000,1035000,8160,2611,2765,2.104102564,2.228205128,gpio35,gpio34,1.970961201,1.990152373,300712.507711811,1350.346519510,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.036000000,1.036000000,1036000,8161,2676,2884,2.156483516,2.324102564,gpio35,gpio34,1.971314343,1.990318704,412401.692212536,1969.106624604,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.037000000,1.037000000,1037000,8162,2706,2933,2.180659341,2.363589744,gpio35,gpio34,1.971706618,1.990509045,458102.777523797,2253.342341800,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.038000000,1.038000000,1038000,8163,2704,2923,2.179047619,2.355531136,gpio35,gpio34,1.972090443,1.990697584,448233.759031279,2232.008677870,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.039000000,1.039000000,1039000,8164,2678,2796,2.158095238,2.253186813,gpio35,gpio34,1.972371539,1.990864981,328266.895691815,1981.732488547,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.040000000,1.040000000,1040000,8165,2626,2676,2.116190476,2.156483516,gpio35,gpio34,1.972555651,1.990990307,215007.640216187,1483.662394768,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.041000000,1.041000000,1041000,8166,2519,2506,2.029963370,2.019487179,gpio35,gpio34,1.972602583,1.991029280,54807.065421061,461.381527411,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.042000000,1.042000000,1042000,8167,2426,2313,1.955018315,1.863956044,gpio35,gpio34,1.972493936,1.990993269,-126878.414943758,-426.314807963,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.043000000,1.043000000,1043000,8168,2357,2156,1.899413919,1.737435897,gpio35,gpio34,1.972258878,1.990901690,-274502.913254230,-1084.159587944,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.044000000,1.044000000,1044000,8169,2292,2096,1.847032967,1.689084249,gpio35,gpio34,1.971975703,1.990757821,-330693.904630944,-1703.185879969,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.045000000,1.045000000,1045000,8170,2248,2020,1.811575092,1.627838828,gpio35,gpio34,1.971631566,1.990578638,-401886.170160273,-2121.249769027,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.046000000,1.046000000,1046000,8171,2229,1980,1.796263736,1.595604396,gpio35,gpio34,1.971255539,1.990384323,-439127.946850091,-2300.391574345,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.047000000,1.047000000,1047000,8172,2250,2037,1.813186813,1.641538462,gpio35,gpio34,1.970925822,1.990207126,-385046.599327771,-2097.747806095,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.048000000,1.048000000,1048000,8173,2305,2172,1.857509158,1.750329670,gpio35,gpio34,1.970705226,1.990074428,-257614.190576015,-1570.941214617,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.049000000,1.049000000,1049000,8174,2383,2338,1.920366300,1.884102564,gpio35,gpio34,1.970618623,1.990004720,-101135.375516528,-825.237731467,312034.161506120,1606.829488654,254803.877808795,1302.532785915,311177.654323450,1604.571387512,254104.462877872,1300.702317410,-72.062891,-79.687419,-7.624528,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,0,0,1003
1.050000000,1.050000000,1050000,8175,2467,2509,1.988058608,2.021904762,gpio35,gpio34,1.970669910,1.990002773,59892.418585398,-23.038987035,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,1,0,0,0,1003
1.051000000,1.051000000,1051000,8176,2547,2662,2.052527473,2.145201465,gpio35,gpio34,1.970844441,1.990065298,203819.536606231,740.196915475,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.052000000,1.052000000,1052000,8177,2634,2802,2.122637363,2.258021978,gpio35,gpio34,1.971131619,1.990197870,335368.537079550,1569.450707642,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.053000000,1.053000000,1053000,8178,2693,2872,2.170183150,2.314432234,gpio35,gpio34,1.971474919,1.990377855,400909.578547434,2130.750743783,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.054000000,1.054000000,1054000,8179,2710,2947,2.183882784,2.374871795,gpio35,gpio34,1.971878316,1.990571360,471090.536831346,2290.802726538,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.055000000,1.055000000,1055000,8180,2700,2863,2.175824176,2.307179487,gpio35,gpio34,1.972213617,1.990756613,391567.754288560,2193.110315871,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.056000000,1.056000000,1056000,8181,2661,2753,2.144395604,2.218534799,gpio35,gpio34,1.972459938,1.990910252,287656.113669330,1818.850934587,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.057000000,1.057000000,1057000,8182,2597,2617,2.092820513,2.108937729,gpio35,gpio34,1.972596416,1.991012162,159380.003831732,1206.461792834,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.058000000,1.058000000,1058000,8183,2489,2445,2.005787546,1.970329670,gpio35,gpio34,1.972594149,1.991026938,-2647.126470007,174.917965284,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.059000000,1.059000000,1059000,8184,2399,2265,1.933260073,1.825274725,gpio35,gpio34,1.972446830,1.990969171,-172040.962213442,-683.871424145,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.060000000,1.060000000,1060000,8185,2333,2117,1.880073260,1.706007326,gpio35,gpio34,1.972180391,1.990858275,-311150.473833149,-1312.838165128,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.061000000,1.061000000,1061000,8186,2275,2057,1.833333333,1.657655678,gpio35,gpio34,1.971865866,1.990700750,-367304.817649285,-1864.854653018,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.062000000,1.062000000,1062000,8187,2240,1991,1.805128205,1.604468864,gpio35,gpio34,1.971498469,1.990515178,-429049.556550600,-2196.895426156,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.063000000,1.063000000,1063000,8188,2233,1988,1.799487179,1.602051282,gpio35,gpio34,1.971129022,1.990324150,-431443.781708548,-2261.479656288,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.064000000,1.064000000,1064000,8189,2266,2085,1.826080586,1.680219780,gpio35,gpio34,1.970838112,1.990159906,-339726.455491391,-1944.392870429,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.065000000,1.065000000,1065000,8190,2328,2217,1.876043956,1.786593407,gpio35,gpio34,1.970653868,1.990045790,-215162.641597970,-1350.958508327,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.066000000,1.066000000,1066000,8191,2411,2391,1.942930403,1.926813187,gpio35,gpio34,1.970610027,1.989998675,-51197.545515464,-557.774203913,319235.311677854,1658.163560820,260684.262762753,1344.145360556,317985.352263540,1653.031813390,259663.558797733,1339.985448552,-75.332131,-82.081360,-6.749229,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,0,0,1003
1.067000000,1.067000000,1067000,8192,2500,2568,2.014652015,2.069450549,gpio35,gpio34,1.970708868,1.990023328,115426.860185457,291.857880961,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,1,0,0,0,1003
1.068000000,1.068000000,1068000,8193,2579,2717,2.078315018,2.189523810,gpio35,gpio34,1.970927683,1.990111620,255534.077478692,1045.238725809,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.069000000,1.069000000,1069000,8194,2654,2841,2.138754579,2.289450549,gpio35,gpio34,1.971246205,1.990260263,371973.898267147,1759.705546637,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.070000000,1.070000000,1070000,8195,2705,2891,2.179853480,2.329743590,gpio35,gpio34,1.971604703,1.990449856,418656.502943854,2244.494041586,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
