host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.071000000,1.071000000,1071000,8196,2713,2943,2.186300366,2.371648352,gpio35,gpio34,1.972004746,1.990645706,467174.608158882,2318.570833897,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.072000000,1.072000000,1072000,8197,2691,2835,2.168571429,2.284615385,gpio35,gpio34,1.972317357,1.990823632,365069.543828781,2106.368725594,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.073000000,1.073000000,1073000,8198,2639,2704,2.126666667,2.179047619,gpio35,gpio34,1.972524087,1.990959475,241421.478418521,1608.173995578,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.074000000,1.074000000,1074000,8199,2562,2549,2.064615385,2.054139194,gpio35,gpio34,1.972605702,1.991033131,95310.863357685,871.973440441,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.075000000,1.075000000,1075000,8200,2463,2386,1.984835165,1.922783883,gpio35,gpio34,1.972555881,1.991026933,-58182.373660086,-73.374451610,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.076000000,1.076000000,1076000,8201,2369,2216,1.909084249,1.785787546,gpio35,gpio34,1.972369112,1.990944990,-218109.758441335,-970.076191798,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.077000000,1.077000000,1077000,8202,2310,2079,1.861538462,1.675384615,gpio35,gpio34,1.972072128,1.990815584,-346821.193978321,-1531.975602455,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.078000000,1.078000000,1078000,8203,2257,2018,1.818827839,1.626227106,gpio35,gpio34,1.971726283,1.990643596,-403880.958645810,-2036.072148937,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.079000000,1.079000000,1079000,8204,2239,1972,1.804322344,1.589157509,gpio35,gpio34,1.971343714,1.990457275,-446767.289976140,-2205.758971081,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.080000000,1.080000000,1080000,8205,2244,1995,1.808351648,1.607692308,gpio35,gpio34,1.970980063,1.990275169,-424675.416541676,-2155.852408140,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.081000000,1.081000000,1081000,8206,2282,2126,1.838974359,1.713260073,gpio35,gpio34,1.970722343,1.990123868,-300967.745258704,-1791.170445558,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.082000000,1.082000000,1082000,8207,2356,2266,1.898608059,1.826080586,gpio35,gpio34,1.970577701,1.990032353,-168913.957503520,-1083.407376353,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.083000000,1.083000000,1083000,8208,2442,2440,1.967912088,1.966300366,gpio35,gpio34,1.970573423,1.990010232,-4995.110105109,-261.870140689,306557.709497957,1607.518785462,250331.863585807,1303.091545695,306056.586525620,1604.709160496,249922.651735430,1300.813999347,-79.333241,-86.987391,-7.654150,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,0,0,1003
1.084000000,1.084000000,1084000,8209,2529,2627,2.038021978,2.116996337,gpio35,gpio34,1.970719846,1.990058244,170994.008875397,568.385718534,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,1,0,0,0,1003
1.085000000,1.085000000,1085000,8210,2604,2765,2.098461538,2.228205128,gpio35,gpio34,1.970977332,1.990166647,300693.651733448,1283.329392369,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.086000000,1.086000000,1086000,8211,2674,2834,2.154871795,2.283809524,gpio35,gpio34,1.971290164,1.990331353,365328.276515178,1949.857318559,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.087000000,1.087000000,1087000,8212,2707,2907,2.181465201,2.342637363,gpio35,gpio34,1.971661511,1.990522486,433662.632958124,2262.732767444,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.088000000,1.088000000,1088000,8213,2712,2930,2.185494505,2.361172161,gpio35,gpio34,1.972051022,1.990717458,454874.076469654,2308.170838647,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.089000000,1.089000000,1089000,8214,2680,2810,2.159706960,2.264468864,gpio35,gpio34,1.972343440,1.990886448,341488.213813248,2000.577522399,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.090000000,1.090000000,1090000,8215,2606,2662,2.100073260,2.145201465,gpio35,gpio34,1.972516298,1.990995635,201865.173017514,1292.605046117,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.091000000,1.091000000,1091000,8216,2521,2491,2.031575092,2.007399267,gpio35,gpio34,1.972551181,1.991036214,40736.649118087,480.398773577,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.092000000,1.092000000,1092000,8217,2432,2324,1.959853480,1.872820513,gpio35,gpio34,1.972451450,1.991005031,-116466.379971442,-369.155935866,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.093000000,1.093000000,1093000,8218,2360,2172,1.901831502,1.750329670,gpio35,gpio34,1.972229328,1.990915858,-259395.832459390,-1055.678357101,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.094000000,1.094000000,1094000,8219,2290,2050,1.845421245,1.652014652,gpio35,gpio34,1.971909113,1.990770363,-373949.608349866,-1722.433934327,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.095000000,1.095000000,1095000,8220,2245,1996,1.809157509,1.608498168,gpio35,gpio34,1.971545702,1.990588751,-424394.603602487,-2150.018736125,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.096000000,1.096000000,1096000,8221,2236,1966,1.801904762,1.584322344,gpio35,gpio34,1.971158479,1.990400067,-452202.956143869,-2233.730164535,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.097000000,1.097000000,1097000,8222,2253,2058,1.815604396,1.658461538,gpio35,gpio34,1.970845782,1.990225271,-365170.328609774,-2069.313700872,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.098000000,1.098000000,1098000,8223,2300,2173,1.853479853,1.751135531,gpio35,gpio34,1.970626072,1.990088525,-256579.627558725,-1618.856829851,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.099000000,1.099000000,1099000,8224,2378,2323,1.916336996,1.872014652,gpio35,gpio34,1.970527461,1.990014774,-115159.312206246,-873.105431086,311032.980646675,1606.490975501,253986.323845655,1302.258379400,310613.580507131,1604.101363552,253643.846017607,1300.321305223,-71.881186,-79.206383,-7.325197,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,0,0,1003
1.100000000,1.100000000,1100000,8225,2471,2499,1.991282051,2.013846154,gpio35,gpio34,1.970570779,1.990016041,50587.963689867,15.002628191,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,1,0,0,0,1003
1.101000000,1.101000000,1101000,8226,2560,2680,2.063003663,2.159706960,gpio35,gpio34,1.970759915,1.990089029,220874.950167581,864.061936233,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.102000000,1.102000000,1102000,8227,2635,2812,2.123443223,2.266080586,gpio35,gpio34,1.971055236,1.990222383,344878.162655343,1578.709933850,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.103000000,1.103000000,1103000,8228,2686,2872,2.164542125,2.314432234,gpio35,gpio34,1.971398613,1.990396703,400998.778782655,2063.679424413,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.104000000,1.104000000,1104000,8229,2713,2930,2.186300366,2.361172161,gpio35,gpio34,1.971788387,1.990592606,455181.091150842,2319.200086428,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.105000000,1.105000000,1105000,8230,2703,2913,2.178241758,2.347472527,gpio35,gpio34,1.972164071,1.990780256,438727.353344200,2221.479278401,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.106000000,1.106000000,1106000,8231,2663,2765,2.146007326,2.228205128,gpio35,gpio34,1.972420112,1.990935483,299007.073408935,1837.651367360,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.107000000,1.107000000,1107000,8232,2572,2609,2.072673993,2.102490842,gpio35,gpio34,1.972550183,1.991017221,151897.781181609,967.659083735,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.108000000,1.108000000,1108000,8233,2489,2434,2.005787546,1.961465201,gpio35,gpio34,1.972539098,1.991031991,-12945.141611980,174.858078746,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.109000000,1.109000000,1109000,8234,2417,2261,1.947765568,1.822051282,gpio35,gpio34,1.972388610,1.990988725,-175741.038339776,-512.208356504,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.110000000,1.110000000,1110000,8235,2335,2129,1.881684982,1.715677656,gpio35,gpio34,1.972131899,1.990879421,-299789.384739366,-1293.989333259,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.111000000,1.111000000,1111000,8236,2273,2022,1.831721612,1.629450549,gpio35,gpio34,1.971789217,1.990720263,-400186.393505070,-1884.185313157,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.112000000,1.112000000,1112000,8237,2238,1983,1.803516484,1.598021978,gpio35,gpio34,1.971415450,1.990533060,-436488.778400044,-2216.206755635,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.113000000,1.113000000,1113000,8238,2235,1969,1.801098901,1.586739927,gpio35,gpio34,1.971030775,1.990343626,-449227.571622637,-2242.611031262,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.114000000,1.114000000,1114000,8239,2265,2093,1.825274725,1.686666667,gpio35,gpio34,1.970746411,1.990178557,-332082.989185080,-1954.163596409,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.115000000,1.115000000,1115000,8240,2322,2226,1.871208791,1.793846154,gpio35,gpio34,1.970569510,1.990059587,-206585.727186466,-1408.420267552,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.116000000,1.116000000,1116000,8241,2409,2385,1.941318681,1.921978022,gpio35,gpio34,1.970520919,1.990010846,-56745.581590863,-577.017858203,318673.879146764,1651.101638239,260225.802748761,1338.420804367,317553.173949209,1645.638290310,259310.646443954,1333.992089404,-75.205571,-82.229714,-7.024143,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,0,0,1003
1.117000000,1.117000000,1117000,8242,2496,2555,2.011428571,2.058974359,gpio35,gpio34,1.970609372,1.990032264,103296.731145637,253.553148737,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,1,0,0,0,1003
1.118000000,1.118000000,1118000,8243,2585,2723,2.083150183,2.194358974,gpio35,gpio34,1.970833122,1.990125382,261296.818426402,1102.373906258,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.119000000,1.119000000,1119000,8244,2653,2850,2.137948718,2.296703297,gpio35,gpio34,1.971158992,1.990273205,380554.151188408,1750.002466347,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.120000000,1.120000000,1120000,8245,2701,2900,2.176630037,2.336996337,gpio35,gpio34,1.971524829,1.990459562,427228.175612193,2206.180181995,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.121000000,1.121000000,1121000,8246,2711,2927,2.184688645,2.358754579,gpio35,gpio34,1.971912059,1.990653791,452210.419867066,2299.375609753,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
