host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.122000000,1.122000000,1122000,8247,2694,2838,2.170989011,2.287032967,gpio35,gpio34,1.972227180,1.990834126,368001.059583747,2134.893500645,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.123000000,1.123000000,1123000,8248,2644,2719,2.130695971,2.191135531,gpio35,gpio34,1.972446088,1.990973988,255643.161515726,1655.750567442,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.124000000,1.124000000,1124000,8249,2545,2555,2.050915751,2.058974359,gpio35,gpio34,1.972532617,1.991033930,101048.500628298,709.618898264,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.125000000,1.125000000,1125000,8250,2459,2377,1.981611722,1.915531136,gpio35,gpio34,1.972475615,1.991024507,-66566.847599236,-111.544548922,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.126000000,1.126000000,1126000,8251,2385,2215,1.921978022,1.784981685,gpio35,gpio34,1.972288121,1.990955461,-218957.115334551,-817.404903132,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.127000000,1.127000000,1127000,8252,2314,2091,1.864761905,1.685054945,gpio35,gpio34,1.972000888,1.990829267,-335433.513085150,-1493.938914606,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.128000000,1.128000000,1128000,8253,2256,2033,1.818021978,1.638315018,gpio35,gpio34,1.971667202,1.990656460,-389681.390719034,-2045.774301746,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.129000000,1.129000000,1129000,8254,2231,1975,1.797875458,1.591575092,gpio35,gpio34,1.971287110,1.990463679,-443875.020475284,-2282.232547296,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.130000000,1.130000000,1130000,8255,2241,2018,1.805934066,1.626227106,gpio35,gpio34,1.970942050,1.990279150,-402964.207880331,-2184.548706808,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.131000000,1.131000000,1131000,8256,2285,2131,1.841391941,1.717289377,gpio35,gpio34,1.970688397,1.990130262,-296217.896093011,-1762.597083163,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.132000000,1.132000000,1132000,8257,2355,2279,1.897802198,1.836556777,gpio35,gpio34,1.970554266,1.990037934,-156640.125614997,-1093.023230497,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.133000000,1.133000000,1133000,8258,2436,2445,1.963076923,1.970329670,gpio35,gpio34,1.970554041,1.990010973,-262.284620471,-319.177182949,313689.200785376,1603.647248960,256155.365813329,1299.953189534,313072.153262510,1602.107393043,255651.491170695,1298.704947060,-79.145926,-86.725496,-7.579570,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,0,0,1003
1.134000000,1.134000000,1134000,8259,2528,2618,2.037216117,2.109743590,gpio35,gpio34,1.970693231,1.990058178,162546.819533558,558.836787286,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,1,0,0,0,1003
1.135000000,1.135000000,1135000,8260,2610,2767,2.103296703,2.229816850,gpio35,gpio34,1.970952354,1.990171417,302606.916867445,1340.571135611,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.136000000,1.136000000,1136000,8261,2673,2843,2.154065934,2.291062271,gpio35,gpio34,1.971272464,1.990335311,373827.269384537,1940.260694500,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.137000000,1.137000000,1137000,8262,2703,2919,2.178241758,2.352307692,gpio35,gpio34,1.971653500,1.990523218,444976.401549113,2224.525257627,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.138000000,1.138000000,1138000,8263,2707,2925,2.181465201,2.357142857,gpio35,gpio34,1.972038989,1.990714160,450177.974576560,2260.461375545,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.139000000,1.139000000,1139000,8264,2678,2799,2.158095238,2.255604396,gpio35,gpio34,1.972322554,1.990881541,331150.258593050,1981.536251142,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.140000000,1.140000000,1140000,8265,2621,2666,2.112161172,2.148424908,gpio35,gpio34,1.972498657,1.991002821,205653.929325029,1435.765549631,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.141000000,1.141000000,1141000,8266,2518,2497,2.029157509,2.012234432,gpio35,gpio34,1.972538392,1.991040975,46403.799812293,451.693222294,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.142000000,1.142000000,1142000,8267,2426,2320,1.955018315,1.869597070,gpio35,gpio34,1.972435451,1.991004953,-120215.812142925,-426.453263980,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.143000000,1.143000000,1143000,8268,2359,2164,1.901025641,1.743882784,gpio35,gpio34,1.972206898,1.990914973,-266905.881484699,-1065.217583917,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.144000000,1.144000000,1144000,8269,2292,2051,1.847032967,1.652820513,gpio35,gpio34,1.971887512,1.990771091,-372982.323182655,-1703.343139534,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.145000000,1.145000000,1145000,8270,2249,2007,1.812380952,1.617362637,gpio35,gpio34,1.971532987,1.990592701,-414017.370005448,-2111.866710538,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.146000000,1.146000000,1146000,8271,2233,1973,1.799487179,1.589963370,gpio35,gpio34,1.971151418,1.990401596,-445600.466066425,-2262.397416533,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.147000000,1.147000000,1147000,8272,2250,2051,1.813186813,1.652820513,gpio35,gpio34,1.970833087,1.990224381,-371749.723023400,-2097.952285617,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.148000000,1.148000000,1148000,8273,2303,2173,1.855897436,1.751135531,gpio35,gpio34,1.970613389,1.990090054,-256564.801577442,-1590.225811247,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.149000000,1.149000000,1149000,8274,2382,2333,1.919560440,1.880073260,gpio35,gpio34,1.970522849,1.990019524,-105733.585335949,-834.962882707,307762.504412986,1604.791064924,251315.686686559,1300.880392952,307371.389830644,1602.653305982,250996.306552771,1299.147476591,-71.758089,-79.432763,-7.674674,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,0,0,1003
1.150000000,1.150000000,1150000,8275,2468,2504,1.988864469,2.017875458,gpio35,gpio34,1.970570202,1.990018369,55298.806975796,-13.674091536,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,1,0,0,0,1003
1.151000000,1.151000000,1151000,8276,2552,2668,2.056556777,2.150036630,gpio35,gpio34,1.970749668,1.990084908,209582.525894733,787.713089255,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.152000000,1.152000000,1152000,8277,2634,2807,2.122637363,2.262051282,gpio35,gpio34,1.971040970,1.990217460,340184.671807264,1569.218561278,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.153000000,1.153000000,1153000,8278,2688,2872,2.166153846,2.314432234,gpio35,gpio34,1.971384361,1.990393396,401015.439282922,2082.818025595,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.154000000,1.154000000,1154000,8279,2710,2930,2.183882784,2.361172161,gpio35,gpio34,1.971774149,1.990586886,455197.734990608,2290.618745038,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.155000000,1.155000000,1155000,8280,2700,2868,2.175824176,2.311208791,gpio35,gpio34,1.972113583,1.990772123,396394.859822650,2192.926518353,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.156000000,1.156000000,1156000,8281,2663,2758,2.146007326,2.222564103,gpio35,gpio34,1.972364034,1.990927358,292478.392097887,1837.747642455,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.157000000,1.157000000,1157000,8282,2572,2615,2.072673993,2.107326007,gpio35,gpio34,1.972498996,1.991009105,157609.818981364,967.755262554,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.158000000,1.158000000,1158000,8283,2489,2441,2.005787546,1.967106227,gpio35,gpio34,1.972493603,1.991023883,-6297.724278525,174.954161386,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.159000000,1.159000000,1159000,8284,2402,2267,1.935677656,1.826886447,gpio35,gpio34,1.972347996,1.990968537,-170041.359995153,-655.214781857,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.160000000,1.160000000,1160000,8285,2336,2120,1.882490842,1.708424908,gpio35,gpio34,1.972084073,1.990860060,-308211.779645580,-1284.210179482,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.161000000,1.161000000,1161000,8286,2280,2063,1.837362637,1.662490842,gpio35,gpio34,1.971774480,1.990706562,-361545.787441404,-1817.174973769,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.162000000,1.162000000,1162000,8287,2238,1988,1.803516484,1.602051282,gpio35,gpio34,1.971404756,1.990519372,-431766.109516423,-2216.044552146,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.163000000,1.163000000,1163000,8288,2236,1977,1.801904762,1.593186813,gpio35,gpio34,1.971026538,1.990330757,-441686.350693400,-2232.908829181,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.164000000,1.164000000,1164000,8289,2267,2089,1.826886447,1.683443223,gpio35,gpio34,1.970738955,1.990167313,-335842.408334767,-1934.930935737,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.165000000,1.165000000,1165000,8290,2328,2219,1.876043956,1.788205128,gpio35,gpio34,1.970556421,1.990053190,-213164.661631501,-1351.046196364,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.166000000,1.166000000,1166000,8291,2411,2387,1.942930403,1.923589744,gpio35,gpio34,1.970509455,1.990006067,-54848.112957959,-557.861804262,318442.528304545,1649.771034970,260036.884037274,1337.342186882,317504.529892917,1644.328842143,259270.924209326,1332.930620729,-75.006274,-82.108331,-7.102057,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,0,0,1003
1.167000000,1.167000000,1167000,8292,2502,2561,2.016263736,2.063809524,gpio35,gpio34,1.970602755,1.990032325,108956.668595906,310.850689800,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,1,0,0,0,1003
1.168000000,1.168000000,1168000,8293,2574,2721,2.074285714,2.192747253,gpio35,gpio34,1.970824899,1.990116578,259422.363367225,997.431416281,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.169000000,1.169000000,1169000,8294,2655,2842,2.139560440,2.290256410,gpio35,gpio34,1.971144331,1.990266022,373035.021155293,1769.187009183,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.170000000,1.170000000,1170000,8295,2698,2898,2.174212454,2.335384615,gpio35,gpio34,1.971508571,1.990449968,425363.114138108,2177.644736317,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.171000000,1.171000000,1171000,8296,2714,2937,2.187106227,2.366813187,gpio35,gpio34,1.971903876,1.990646625,461640.322312450,2328.109664286,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.172000000,1.172000000,1172000,8297,2691,2840,2.168571429,2.288644689,gpio35,gpio34,1.972220616,1.990824549,369892.799554689,2106.357856359,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
