host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.173000000,1.173000000,1173000,8298,2641,2712,2.128278388,2.185494505,gpio35,gpio34,1.972433890,1.990962003,249063.185603202,1627.243458800,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.174000000,1.174000000,1174000,8299,2546,2556,2.051721612,2.059780220,gpio35,gpio34,1.972521237,1.991022763,102003.837263682,719.300939907,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.175000000,1.175000000,1175000,8300,2459,2378,1.981611722,1.916336996,gpio35,gpio34,1.972465052,1.991013352,-65612.466300487,-111.412350115,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.176000000,1.176000000,1176000,8301,2383,2216,1.920366300,1.785787546,gpio35,gpio34,1.972278375,1.990942705,-218003.688417100,-836.353158112,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.177000000,1.177000000,1177000,8302,2314,2083,1.864761905,1.678608059,gpio35,gpio34,1.971984705,1.990816524,-342950.863738113,-1493.787899743,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.178000000,1.178000000,1178000,8303,2252,2027,1.814798535,1.633479853,gpio35,gpio34,1.971646200,1.990640506,-395309.040878345,-2083.784081074,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.179000000,1.179000000,1179000,8304,2235,1975,1.801098901,1.591575092,gpio35,gpio34,1.971266129,1.990450964,-443850.493555439,-2243.883030492,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.180000000,1.180000000,1180000,8305,2242,1990,1.806739927,1.603663004,gpio35,gpio34,1.970898525,1.990267253,-429290.269489391,-2174.858021903,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.181000000,1.181000000,1181000,8306,2283,2129,1.839780220,1.715677656,gpio35,gpio34,1.970643305,1.990116766,-298049.250781476,-1781.536571325,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.182000000,1.182000000,1182000,8307,2354,2272,1.896996337,1.830915751,gpio35,gpio34,1.970503577,1.990023646,-163175.106806270,-1102.403618377,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.183000000,1.183000000,1183000,8308,2441,2445,1.967106227,1.970329670,gpio35,gpio34,1.970503403,1.990000728,-203.089830056,-271.307225677,306368.685505436,1590.032352379,250177.508543202,1288.916642534,305928.096900276,1587.696657498,249817.728432681,1287.023274767,-79.400774,-86.490790,-7.090016,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,0,0,1003
1.184000000,1.184000000,1184000,8309,2526,2622,2.035604396,2.112967033,gpio35,gpio34,1.970645867,1.990046332,166370.321415179,539.877749043,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,1,0,0,0,1003
1.185000000,1.185000000,1185000,8310,2610,2767,2.103296703,2.229816850,gpio35,gpio34,1.970905038,1.990159582,302662.228961188,1340.711377994,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.186000000,1.186000000,1186000,8311,2674,2836,2.154871795,2.285421245,gpio35,gpio34,1.971219554,1.990324295,367294.885165689,1949.940957435,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.187000000,1.187000000,1187000,8312,2705,2912,2.179853480,2.346666667,gpio35,gpio34,1.971595001,1.990513824,438450.549714484,2243.736001092,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.188000000,1.188000000,1188000,8313,2709,2928,2.183076923,2.359560440,gpio35,gpio34,1.971982966,1.990706387,453069.564308761,2279.652908268,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.189000000,1.189000000,1189000,8314,2677,2806,2.157289377,2.261245421,gpio35,gpio34,1.972272229,1.990872970,337803.323021517,1972.088109950,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.190000000,1.190000000,1190000,8315,2605,2663,2.099267399,2.146007326,gpio35,gpio34,1.972445964,1.990981364,202889.424974071,1283.224444669,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.191000000,1.191000000,1191000,8316,2519,2495,2.029963370,2.010622711,gpio35,gpio34,1.972484141,1.991020346,44583.151537186,461.487391936,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.192000000,1.192000000,1192000,8317,2430,2323,1.958241758,1.872014652,gpio35,gpio34,1.972383671,1.990987568,-117329.181912259,-388.048406126,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.193000000,1.193000000,1193000,8318,2360,2170,1.901831502,1.748717949,gpio35,gpio34,1.972160006,1.990898412,-261198.863169766,-1055.471613303,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.194000000,1.194000000,1194000,8319,2293,2047,1.847838828,1.649597070,gpio35,gpio34,1.971837443,1.990755352,-376691.927601031,-1693.606914890,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.195000000,1.195000000,1195000,8320,2250,2001,1.813186813,1.612527473,gpio35,gpio34,1.971478133,1.990577784,-419605.447962405,-2102.140222119,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.196000000,1.196000000,1196000,8321,2232,1968,1.798681319,1.585934066,gpio35,gpio34,1.971092589,1.990385887,-450241.864373925,-2271.760976190,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.197000000,1.197000000,1197000,8322,2253,2055,1.815604396,1.656043956,gpio35,gpio34,1.970777540,1.990211106,-367916.655789097,-2069.145838539,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.198000000,1.198000000,1198000,8323,2301,2177,1.854285714,1.754358974,gpio35,gpio34,1.970561121,1.990075180,-252735.567410373,-1609.148974586,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.199000000,1.199000000,1199000,8324,2384,2329,1.921172161,1.876849817,gpio35,gpio34,1.970467410,1.990006277,-109436.912975044,-815.706479706,310984.981013628,1599.615028562,253947.127840401,1296.684579326,310533.866126538,1597.252715959,253578.752076629,1294.769634624,-71.935600,-79.271382,-7.335782,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,0,0,1003
1.200000000,1.200000000,1200000,8325,2471,2505,1.991282051,2.018681319,gpio35,gpio34,1.970515624,1.990007553,56304.640521838,15.103215856,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,1,0,0,0,1003
1.201000000,1.201000000,1201000,8326,2548,2674,2.053333333,2.154871795,gpio35,gpio34,1.970699980,1.990070879,215292.811464726,749.680493781,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.202000000,1.202000000,1202000,8327,2637,2806,2.125054945,2.261245421,gpio35,gpio34,1.970990526,1.990205863,339301.606091191,1598.005123957,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.203000000,1.203000000,1203000,8328,2685,2874,2.163736264,2.316043956,gpio35,gpio34,1.971335579,1.990379393,402956.531347063,2054.334836948,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.204000000,1.204000000,1204000,8329,2712,2928,2.185494505,2.359560440,gpio35,gpio34,1.971723804,1.990574508,453372.519676688,2309.864843550,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.205000000,1.205000000,1205000,8330,2704,2914,2.179047619,2.348278388,gpio35,gpio34,1.972100359,1.990762981,439743.865156018,2231.233692354,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.206000000,1.206000000,1206000,8331,2667,2767,2.149230769,2.229816850,gpio35,gpio34,1.972358075,1.990921449,300963.660280441,1876.016509282,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.207000000,1.207000000,1207000,8332,2570,2610,2.071062271,2.103296703,gpio35,gpio34,1.972489014,1.991001590,152911.319894743,948.744895750,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.208000000,1.208000000,1208000,8333,2487,2437,2.004175824,1.963882784,gpio35,gpio34,1.972480407,1.991014764,-10050.433294559,155.962804949,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.209000000,1.209000000,1209000,8334,2402,2259,1.935677656,1.820439560,gpio35,gpio34,1.972328367,1.990959427,-177554.682588170,-655.106825350,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.210000000,1.210000000,1210000,8335,2333,2125,1.880073260,1.712454212,gpio35,gpio34,1.972068492,1.990848541,-303483.398486510,-1312.722813314,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.211000000,1.211000000,1211000,8336,2274,2064,1.832527473,1.663296703,gpio35,gpio34,1.971759721,1.990690220,-360586.500949491,-1874.279577349,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.212000000,1.212000000,1212000,8337,2236,1987,1.801904762,1.601245421,gpio35,gpio34,1.971389206,1.990501435,-432689.965454001,-2234.931407945,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.213000000,1.213000000,1213000,8338,2236,1973,1.801904762,1.589963370,gpio35,gpio34,1.971007780,1.990312838,-445432.557489539,-2232.696476537,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.214000000,1.214000000,1214000,8339,2265,2090,1.825274725,1.684249084,gpio35,gpio34,1.970721022,1.990147800,-334879.411066612,-1953.799117034,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.215000000,1.215000000,1215000,8340,2324,2220,1.872820513,1.789010989,gpio35,gpio34,1.970539312,1.990030472,-212202.627360615,-1388.975831068,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.216000000,1.216000000,1216000,8341,2410,2388,1.942124542,1.924395604,gpio35,gpio34,1.970493168,1.989982567,-53887.040721343,-567.133026949,318477.967010920,1641.647041695,260065.822919368,1330.756691863,317495.156462075,1636.268624258,259263.269962383,1326.396823502,-75.084995,-81.896629,-6.811634,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,0,0,1003
1.217000000,1.217000000,1217000,8342,2498,2561,2.013040293,2.063809524,gpio35,gpio34,1.970586484,1.990005624,108975.688188786,272.968255954,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,1,0,0,0,1003
1.218000000,1.218000000,1218000,8343,2581,2719,2.079926740,2.191135531,gpio35,gpio34,1.970807033,1.990095545,257559.180797513,1064.528633604,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.219000000,1.219000000,1219000,8344,2647,2848,2.133113553,2.295091575,gpio35,gpio34,1.971131318,1.990238563,378702.434340147,1693.114717377,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.220000000,1.220000000,1220000,8345,2698,2901,2.174212454,2.337802198,gpio35,gpio34,1.971497989,1.990422537,428201.585195279,2177.969803156,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.221000000,1.221000000,1221000,8346,2713,2933,2.186300366,2.363589744,gpio35,gpio34,1.971890081,1.990618415,457888.313898066,2318.894245263,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.222000000,1.222000000,1222000,8347,2691,2838,2.168571429,2.287032967,gpio35,gpio34,1.972205223,1.990796368,368026.726291719,2106.691813549,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.223000000,1.223000000,1223000,8348,2641,2714,2.128278388,2.187106227,gpio35,gpio34,1.972420125,1.990933850,250963.344699493,1627.577082033,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
