host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.224000000,1.224000000,1224000,8349,2543,2557,2.049304029,2.060586081,gpio35,gpio34,1.972508290,1.990992220,102961.004629377,691.013747135,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.225000000,1.225000000,1225000,8350,2458,2381,1.980805861,1.918754579,gpio35,gpio34,1.972454537,1.990982034,-62774.072959158,-120.590934106,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.226000000,1.226000000,1226000,8351,2381,2217,1.918754579,1.786593407,gpio35,gpio34,1.972268676,1.990909806,-217050.316612112,-855.062724313,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.227000000,1.227000000,1227000,8352,2312,2088,1.863150183,1.682637363,gpio35,gpio34,1.971979044,1.990782047,-338234.079018931,-1512.478756378,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.228000000,1.228000000,1228000,8353,2258,2032,1.819633700,1.637509158,gpio35,gpio34,1.971644574,1.990610898,-390596.972943883,-2026.134960500,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.229000000,1.229000000,1229000,8354,2232,1975,1.798681319,1.591575092,gpio35,gpio34,1.971264505,1.990418969,-443848.595546408,-2272.153006185,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.230000000,1.230000000,1230000,8355,2242,1987,1.806739927,1.601245421,gpio35,gpio34,1.970894486,1.990235290,-432111.648092868,-2174.479245238,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.231000000,1.231000000,1231000,8356,2280,2127,1.837362637,1.714065934,gpio35,gpio34,1.970637657,1.990082417,-299926.716434850,-1809.778655819,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.232000000,1.232000000,1232000,8357,2355,2275,1.897802198,1.833333333,gpio35,gpio34,1.970500353,1.989990137,-160345.237136494,-1092.456817610,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.233000000,1.233000000,1233000,8358,2438,2444,1.964688645,1.969523810,gpio35,gpio34,1.970499376,1.989964836,-1140.416315947,-299.531014887,310536.849225473,1605.273044315,253581.188044450,1301.271096486,309846.805982019,1602.556830022,253017.705849298,1299.069270969,-79.507992,-86.453037,-6.945045,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,0,0,1003
1.234000000,1.234000000,1234000,8359,2527,2620,2.036410256,2.111355311,gpio35,gpio34,1.970640232,1.990011281,164492.840684275,549.842826798,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,1,0,0,0,1003
1.235000000,1.235000000,1235000,8360,2613,2768,2.105714286,2.230622711,gpio35,gpio34,1.970900215,1.990126984,303609.900425512,1369.746812259,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.236000000,1.236000000,1236000,8361,2671,2837,2.152454212,2.286227106,gpio35,gpio34,1.971215542,1.990289311,368241.608958550,1921.706391502,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.237000000,1.237000000,1237000,8362,2706,2918,2.180659341,2.351501832,gpio35,gpio34,1.971595828,1.990479681,444101.784641048,2253.690312902,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.238000000,1.238000000,1238000,8363,2707,2927,2.181465201,2.358754579,gpio35,gpio34,1.971982987,1.990670667,452127.506999902,2260.976783383,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.239000000,1.239000000,1239000,8364,2679,2804,2.158901099,2.259633700,gpio35,gpio34,1.972270637,1.990838897,335921.116198468,1991.591304366,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.240000000,1.240000000,1240000,8365,2619,2666,2.110549451,2.148424908,gpio35,gpio34,1.972446792,1.990958608,205714.558215343,1417.190065419,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.241000000,1.241000000,1241000,8366,2522,2500,2.032380952,2.014652015,gpio35,gpio34,1.972488997,1.991000030,49287.642788216,490.377278331,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.242000000,1.242000000,1242000,8367,2430,2319,1.958241758,1.868791209,gpio35,gpio34,1.972385299,1.990967272,-121099.219295976,-387.807891999,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.243000000,1.243000000,1243000,8368,2357,2166,1.899413919,1.745494505,gpio35,gpio34,1.972158408,1.990875718,-264965.130516099,-1083.851822072,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.244000000,1.244000000,1244000,8369,2291,2047,1.846227106,1.649597070,gpio35,gpio34,1.971835847,1.990731070,-376690.062394020,-1712.418582657,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.245000000,1.245000000,1245000,8370,2246,2000,1.809963370,1.611721612,gpio35,gpio34,1.971475733,1.990550302,-420544.676192101,-2140.013399807,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.246000000,1.246000000,1246000,8371,2231,1972,1.797875458,1.589157509,gpio35,gpio34,1.971093415,1.990357627,-446474.695517893,-2280.975798318,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.247000000,1.247000000,1247000,8372,2252,2051,1.814798535,1.652820513,gpio35,gpio34,1.970775142,1.990182068,-371681.986673918,-2078.351445844,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.248000000,1.248000000,1248000,8373,2301,2175,1.854285714,1.752747253,gpio35,gpio34,1.970557114,1.990046172,-254614.949821310,-1608.805215490,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.249000000,1.249000000,1249000,8374,2380,2330,1.917948718,1.877655678,gpio35,gpio34,1.970464212,1.989974074,-108491.141289071,-853.523707545,310699.704310226,1596.832507132,253714.173826890,1294.429003725,310251.475225540,1594.513982894,253348.154579595,1292.549554875,-72.056177,-79.324846,-7.268669,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,0,0,1003
1.250000000,1.250000000,1250000,8375,2470,2505,1.990476190,2.018681319,gpio35,gpio34,1.970512429,1.989974576,56308.374864625,5.944287626,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,1,0,0,0,1003
1.251000000,1.251000000,1251000,8376,2552,2673,2.056556777,2.154065934,gpio35,gpio34,1.970695983,1.990041159,214355.450501671,788.231528450,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.252000000,1.252000000,1252000,8377,2632,2810,2.121025641,2.264468864,gpio35,gpio34,1.970989756,1.990172143,343070.640346597,1550.656160446,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.253000000,1.253000000,1253000,8378,2689,2873,2.166959707,2.315238095,gpio35,gpio34,1.971334004,1.990348931,402016.338710717,2092.894669546,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.254000000,1.254000000,1254000,8379,2710,2930,2.183882784,2.361172161,gpio35,gpio34,1.971723842,1.990542465,455256.541947476,2291.145151551,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.255000000,1.255000000,1255000,8380,2704,2917,2.179047619,2.350695971,gpio35,gpio34,1.972102814,1.990730970,442567.094976036,2231.613041635,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.256000000,1.256000000,1256000,8381,2664,2766,2.146813187,2.229010989,gpio35,gpio34,1.972359723,1.990887052,300019.700584640,1847.774996832,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.257000000,1.257000000,1257000,8382,2576,2611,2.075897436,2.104102564,gpio35,gpio34,1.972491466,1.990972062,153850.487301637,1006.393071959,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.258000000,1.258000000,1258000,8383,2491,2442,2.007399267,1.967912088,gpio35,gpio34,1.972486886,1.990988490,-5347.838769074,194.473011393,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.259000000,1.259000000,1259000,8384,2401,2272,1.934871795,1.830915751,gpio35,gpio34,1.972345315,1.990932373,-165328.058085215,-664.335933082,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.260000000,1.260000000,1260000,8385,2335,2123,1.881684982,1.710842491,gpio35,gpio34,1.972083812,1.990823125,-305385.374180550,-1293.322209556,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.261000000,1.261000000,1261000,8386,2270,2064,1.829304029,1.663296703,gpio35,gpio34,1.971775025,1.990661606,-360604.391524839,-1912.139338959,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.262000000,1.262000000,1262000,8387,2237,1989,1.802710623,1.602857143,gpio35,gpio34,1.971406107,1.990473655,-430825.654995774,-2225.052505824,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.263000000,1.263000000,1263000,8388,2235,1981,1.801098901,1.596410256,gpio35,gpio34,1.971031111,1.990284281,-437923.561912774,-2241.907774906,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.264000000,1.264000000,1264000,8389,2263,2088,1.823663004,1.682637363,gpio35,gpio34,1.970742718,1.990117659,-336788.840200418,-1972.541364898,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.265000000,1.265000000,1265000,8390,2324,2221,1.872820513,1.789816850,gpio35,gpio34,1.970561792,1.990000362,-211286.872350788,-1388.619015096,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.266000000,1.266000000,1266000,8391,2409,2385,1.941318681,1.921978022,gpio35,gpio34,1.970513208,1.989951681,-56736.567752524,-576.316728587,319353.467620486,1657.450511955,260780.747686786,1343.567346814,318423.343973665,1652.348591507,260021.218310555,1339.431613246,-75.097912,-82.262808,-7.164895,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,0,0,1003
1.267000000,1.267000000,1267000,8392,2496,2562,2.011428571,2.064615385,gpio35,gpio34,1.970607310,1.989973157,109893.376970634,254.253577223,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,1,0,0,0,1003
1.268000000,1.268000000,1268000,8393,2583,2722,2.081538462,2.193553114,gpio35,gpio34,1.970830256,1.990064723,260358.135033578,1083.993312728,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.269000000,1.269000000,1269000,8394,2653,2844,2.137948718,2.291868132,gpio35,gpio34,1.971151294,1.990212607,374910.948621480,1750.720574998,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.270000000,1.270000000,1270000,8395,2701,2895,2.176630037,2.332967033,gpio35,gpio34,1.971513110,1.990399024,422531.707819331,2206.897572537,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.271000000,1.271000000,1271000,8396,2712,2929,2.185494505,2.360366300,gpio35,gpio34,1.971901963,1.990594120,454106.289542494,2309.632443699,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.272000000,1.272000000,1272000,8397,2693,2839,2.170183150,2.287838828,gpio35,gpio34,1.972217900,1.990773709,368953.941817999,2126.059756169,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.273000000,1.273000000,1273000,8398,2643,2713,2.129890110,2.186300366,gpio35,gpio34,1.972431982,1.990912825,250007.449867248,1646.925656710,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.274000000,1.274000000,1274000,8399,2548,2557,2.053333333,2.060586081,gpio35,gpio34,1.972520136,1.990975246,102947.157263464,738.963455619,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
