host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.275000000,1.275000000,1275000,8400,2460,2380,1.982417582,1.917948718,gpio35,gpio34,1.972465565,1.990966688,-63728.998049205,-101.309657712,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.276000000,1.276000000,1276000,8401,2386,2218,1.922783883,1.787399267,gpio35,gpio34,1.972280498,1.990898505,-216122.103634071,-807.180246814,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.277000000,1.277000000,1277000,8402,2314,2083,1.864761905,1.678608059,gpio35,gpio34,1.971986826,1.990772368,-342953.343682865,-1493.264643738,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.278000000,1.278000000,1278000,8403,2259,2024,1.820439560,1.631062271,gpio35,gpio34,1.971645901,1.990602036,-398134.793057650,-2016.480222767,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.279000000,1.279000000,1279000,8404,2234,1974,1.800293040,1.590769231,gpio35,gpio34,1.971265025,1.990411727,-444791.236839566,-2252.967762395,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.280000000,1.280000000,1280000,8405,2242,1990,1.806739927,1.603663004,gpio35,gpio34,1.970897423,1.990228055,-429288.980458735,-2174.393508281,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.281000000,1.281000000,1281000,8406,2283,2133,1.839780220,1.718901099,gpio35,gpio34,1.970645426,1.990077607,-294283.596753852,-1781.072522216,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.282000000,1.282000000,1282000,8407,2355,2276,1.897802198,1.834139194,gpio35,gpio34,1.970508920,1.989985332,-159413.218432675,-1092.399872523,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.283000000,1.283000000,1283000,8408,2437,2445,1.963882784,1.970329670,gpio35,gpio34,1.970508741,1.989959229,-209.329630832,-309.014287539,310082.802362236,1608.782563185,253210.418059198,1304.115992863,309443.170582752,1606.735062711,252688.101345555,1302.456242083,-79.760266,-86.662899,-6.902633,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,0,0,1003
1.284000000,1.284000000,1284000,8409,2523,2621,2.033186813,2.112161172,gpio35,gpio34,1.970650393,1.990002457,165422.996282705,511.748555037,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,1,0,0,0,1003
1.285000000,1.285000000,1285000,8410,2615,2768,2.107326007,2.230622711,gpio35,gpio34,1.970910366,1.990119780,303598.034296845,1388.931599534,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.286000000,1.286000000,1286000,8411,2671,2838,2.152454212,2.287032967,gpio35,gpio34,1.971226488,1.990282115,369170.846267511,1921.791672401,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.287000000,1.287000000,1287000,8412,2706,2916,2.180659341,2.349890110,gpio35,gpio34,1.971605152,1.990472492,442206.817998202,2253.775508520,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.288000000,1.288000000,1288000,8413,2709,2930,2.183076923,2.361172161,gpio35,gpio34,1.971994719,1.990665096,454939.893181196,2280.142215393,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.289000000,1.289000000,1289000,8414,2680,2805,2.159706960,2.260439560,gpio35,gpio34,1.972283164,1.990834138,336848.506850581,2001.197410151,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.290000000,1.290000000,1290000,8415,2621,2666,2.112161172,2.148424908,gpio35,gpio34,1.972459306,1.990955465,205699.929905305,1436.326725892,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.291000000,1.291000000,1291000,8416,2521,2500,2.031575092,2.014652015,gpio35,gpio34,1.972501498,1.990996085,49273.029106487,480.874319761,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.292000000,1.292000000,1292000,8417,2431,2325,1.959047619,1.873626374,gpio35,gpio34,1.972402623,1.990964136,-115467.268935026,-378.221026022,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.293000000,1.293000000,1293000,8418,2359,2170,1.901025641,1.748717949,gpio35,gpio34,1.972178938,1.990874198,-261220.995248509,-1064.734382167,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.294000000,1.294000000,1294000,8419,2291,2050,1.846227106,1.652014652,gpio35,gpio34,1.971858774,1.990729551,-373890.762833196,-1712.400581780,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.295000000,1.295000000,1295000,8420,2249,1998,1.812380952,1.610109890,gpio35,gpio34,1.971497025,1.990551202,-422453.633788335,-2111.374934548,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.296000000,1.296000000,1296000,8421,2233,1971,1.799487179,1.588351648,gpio35,gpio34,1.971113880,1.990360138,-447440.652585033,-2261.906132319,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.297000000,1.297000000,1297000,8422,2255,2056,1.817216117,1.656849817,gpio35,gpio34,1.970799616,1.990186994,-367000.428354993,-2049.760688717,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.298000000,1.298000000,1298000,8423,2302,2174,1.855091575,1.751941392,gpio35,gpio34,1.970580758,1.990051899,-255584.622489701,-1599.323370708,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.299000000,1.299000000,1299000,8424,2377,2328,1.915531136,1.876043956,gpio35,gpio34,1.970486221,1.989977378,-110400.935856293,-882.211987784,310164.826823226,1599.830908729,253277.398388001,1296.859576734,309750.948223853,1597.835315927,252939.429392705,1295.241903503,-71.842395,-79.629767,-7.787371,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,0,0,1003
1.300000000,1.300000000,1300000,8425,2468,2505,1.988864469,2.018681319,gpio35,gpio34,1.970534416,1.989976265,56282.673234969,-13.175143539,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,1,0,0,0,1003
1.301000000,1.301000000,1301000,8426,2553,2674,2.057362637,2.154871795,gpio35,gpio34,1.970718753,1.990043651,215270.866145144,797.751699099,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.302000000,1.302000000,1302000,8427,2635,2812,2.123443223,2.266080586,gpio35,gpio34,1.971014115,1.990177051,344926.232145926,1579.247132511,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.303000000,1.303000000,1303000,8428,2689,2874,2.166959707,2.316043956,gpio35,gpio34,1.971359145,1.990353834,402928.983346747,2092.836568257,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.304000000,1.304000000,1304000,8429,2712,2926,2.185494505,2.357948718,gpio35,gpio34,1.971745735,1.990548974,451462.816081373,2310.167429952,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.305000000,1.305000000,1305000,8430,2704,2907,2.179047619,2.342637363,gpio35,gpio34,1.972116626,1.990737473,433130.613406802,2231.535976170,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.306000000,1.306000000,1306000,8431,2665,2761,2.147619048,2.224981685,gpio35,gpio34,1.972369491,1.990894355,295298.113354472,1857.238169226,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.307000000,1.307000000,1307000,8432,2576,2610,2.075897436,2.103296703,gpio35,gpio34,1.972500418,1.990979358,152897.987944698,1006.306620387,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.308000000,1.308000000,1308000,8433,2492,2441,2.008205128,1.967106227,gpio35,gpio34,1.972495024,1.990996583,-6299.385626657,203.926807066,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.309000000,1.309000000,1309000,8434,2399,2266,1.933260073,1.826080586,gpio35,gpio34,1.972348610,1.990938847,-170984.111253437,-683.512073587,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.310000000,1.310000000,1310000,8435,2337,2123,1.883296703,1.710842491,gpio35,gpio34,1.972087104,1.990831205,-305389.221866607,-1274.318530744,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.311000000,1.311000000,1311000,8436,2272,2061,1.830915751,1.660879121,gpio35,gpio34,1.971775896,1.990671289,-363431.510077708,-1893.154663826,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.312000000,1.312000000,1312000,8437,2238,1985,1.803516484,1.599633700,gpio35,gpio34,1.971403753,1.990484134,-434591.038001590,-2215.626976160,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.313000000,1.313000000,1313000,8438,2240,1977,1.805128205,1.593186813,gpio35,gpio34,1.971025537,1.990298779,-441685.179535584,-2194.331027596,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.314000000,1.314000000,1314000,8439,2263,2091,1.823663004,1.685054945,gpio35,gpio34,1.970739566,1.990132143,-333959.055205109,-1972.712998305,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.315000000,1.315000000,1315000,8440,2324,2222,1.872820513,1.790622711,gpio35,gpio34,1.970559449,1.990014831,-210342.100283473,-1388.790476870,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.316000000,1.316000000,1316000,8441,2411,2389,1.942930403,1.925201465,gpio35,gpio34,1.970514091,1.989967747,-52969.465742778,-557.407697311,319059.440480737,1654.212818876,260540.648157210,1340.942798649,318097.843895691,1648.867915667,259755.418304253,1336.610097690,-75.254881,-82.481221,-7.226340,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,281,0,0,0,0,1003
1.317000000,1.317000000,1317000,8442,2500,2561,2.014652015,2.063809524,gpio35,gpio34,1.970607387,1.989992431,108951.254020873,292.224021056,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,1,0,0,0,1003
1.318000000,1.318000000,1318000,8443,2583,2722,2.081538462,2.193553114,gpio35,gpio34,1.970830332,1.990083977,260358.045778266,1083.765142941,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.319000000,1.319000000,1319000,8444,2654,2850,2.138754579,2.296703297,gpio35,gpio34,1.971156205,1.990232648,380557.408884420,1760.032794175,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.320000000,1.320000000,1320000,8445,2700,2902,2.175824176,2.338608059,gpio35,gpio34,1.971523657,1.990418239,429113.613193508,2197.120157907,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.321000000,1.321000000,1321000,8446,2713,2932,2.186300366,2.362783883,gpio35,gpio34,1.971914917,1.990614121,456917.246725299,2318.945128072,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.322000000,1.322000000,1322000,8447,2691,2842,2.168571429,2.290256410,gpio35,gpio34,1.972233259,1.990792079,371762.088043621,2106.742645474,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.323000000,1.323000000,1323000,8448,2638,2715,2.125860806,2.187912088,gpio35,gpio34,1.972448938,1.990927147,251871.696375145,1599.007380745,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.324000000,1.324000000,1324000,8449,2550,2559,2.054945055,2.062197802,gpio35,gpio34,1.972538687,1.990991165,104809.539524853,757.874223488,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.325000000,1.325000000,1325000,8450,2458,2380,1.980805861,1.917948718,gpio35,gpio34,1.972484097,1.990980980,-63750.661313077,-120.578443788,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
