host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.326000000,1.326000000,1326000,8451,2387,2218,1.923589744,1.787399267,gpio35,gpio34,1.972299012,1.990913589,-216143.745234678,-797.809281721,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.327000000,1.327000000,1327000,8452,2309,2086,1.860732601,1.681025641,gpio35,gpio34,1.972007738,1.990783408,-340151.688927373,-1541.144014375,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.328000000,1.328000000,1328000,8453,2259,2031,1.820439560,1.636703297,gpio35,gpio34,1.971672434,1.990613064,-391571.573670916,-2016.610910063,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.329000000,1.329000000,1329000,8454,2240,1977,1.805128205,1.593186813,gpio35,gpio34,1.971293948,1.990427579,-441998.946958216,-2195.857354239,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.330000000,1.330000000,1330000,8455,2242,1988,1.806739927,1.602051282,gpio35,gpio34,1.970924706,1.990243891,-431204.940724764,-2174.581175297,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.331000000,1.331000000,1331000,8456,2285,2127,1.841391941,1.714065934,gpio35,gpio34,1.970667847,1.990095039,-299962.007345613,-1762.179679978,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.332000000,1.332000000,1332000,8457,2355,2276,1.897802198,1.834139194,gpio35,gpio34,1.970531318,1.990002747,-159439.401184847,-1092.606244715,309647.655498963,1606.256305448,252855.081618972,1302.068150481,309069.952391472,1603.961968766,252383.335220116,1300.208308617,-79.389439,-86.632696,-7.243258,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,282,0,0,0,0,1003
1.333000000,1.333000000,1333000,8458,2438,2449,1.964688645,1.973553114,gpio35,gpio34,1.970534340,1.989977432,3528.880085746,-299.680292564,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,1,0,0,0,1003
1.334000000,1.334000000,1334000,8459,2527,2624,2.036410256,2.114578755,gpio35,gpio34,1.970678384,1.990023865,168216.376218067,549.693698398,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.335000000,1.335000000,1335000,8460,2612,2768,2.104908425,2.230622711,gpio35,gpio34,1.970938329,1.990138750,303565.346137772,1360.057672194,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.336000000,1.336000000,1336000,8461,2673,2838,2.154065934,2.287032967,gpio35,gpio34,1.971254423,1.990302677,369138.190796597,1940.647422958,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.337000000,1.337000000,1337000,8462,2707,2918,2.181465201,2.351501832,gpio35,gpio34,1.971634671,1.990493840,444056.378325758,2263.072242533,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.338000000,1.338000000,1338000,8463,2710,2929,2.183882784,2.360366300,gpio35,gpio34,1.972023402,1.990687228,453964.329233926,2289.429652672,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.339000000,1.339000000,1339000,8464,2677,2804,2.157289377,2.259633700,gpio35,gpio34,1.972311013,1.990853831,335873.918467259,1972.314916816,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.340000000,1.340000000,1340000,8465,2612,2665,2.104908425,2.147619048,gpio35,gpio34,1.972486321,1.990967885,204726.316110366,1350.232150286,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.341000000,1.341000000,1341000,8466,2520,2498,2.030769231,2.013040293,gpio35,gpio34,1.972526875,1.991007687,47359.297353844,471.187125084,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.342000000,1.342000000,1342000,8467,2430,2322,1.958241758,1.871208791,gpio35,gpio34,1.972425557,1.990974921,-118320.178527416,-387.898533505,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.343000000,1.343000000,1343000,8468,2360,2167,1.901831502,1.746300366,gpio35,gpio34,1.972199431,1.990885777,-264071.051931307,-1055.321890555,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.344000000,1.344000000,1344000,8469,2290,2051,1.845421245,1.652820513,gpio35,gpio34,1.971880053,1.990740313,-372973.603173314,-1722.077824247,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.345000000,1.345000000,1345000,8470,2246,2002,1.809963370,1.613333333,gpio35,gpio34,1.971521506,1.990559536,-418714.116573614,-2140.122821361,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.346000000,1.346000000,1346000,8471,2233,1973,1.799487179,1.589963370,gpio35,gpio34,1.971139948,1.990368463,-445587.058030525,-2262.004788862,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.347000000,1.347000000,1347000,8472,2254,2055,1.816410256,1.656043956,gpio35,gpio34,1.970824852,1.990194505,-367971.962109538,-2059.399407398,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.348000000,1.348000000,1348000,8473,2303,2173,1.855897436,1.751135531,gpio35,gpio34,1.970605162,1.990060208,-256555.184710492,-1589.872129083,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.349000000,1.349000000,1349000,8474,2381,2332,1.918754579,1.879267399,gpio35,gpio34,1.970513825,1.989988902,-106665.069657366,-844.149715018,320793.602496089,1640.781157279,261956.746971929,1330.054786123,319639.549923732,1635.729969898,261014.359544820,1325.960177941,-82.132798,-88.844390,-6.711592,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,283,0,0,0,0,1003
1.350000000,1.350000000,1350000,8475,2469,2505,1.989670330,2.018681319,gpio35,gpio34,1.970561992,1.989988584,56250.437281700,-3.771415427,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,1,0,0,0,1003
1.351000000,1.351000000,1351000,8476,2550,2672,2.054945055,2.153260073,gpio35,gpio34,1.970744690,1.990053540,213356.479284829,768.985380306,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.352000000,1.352000000,1352000,8477,2632,2810,2.121025641,2.264468864,gpio35,gpio34,1.971038414,1.990184512,343013.759672471,1550.509580037,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.353000000,1.353000000,1353000,8478,2687,2874,2.165347985,2.316043956,gpio35,gpio34,1.971383420,1.990359676,402900.606488764,2073.667914130,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.354000000,1.354000000,1354000,8479,2711,2930,2.184688645,2.361172161,gpio35,gpio34,1.971773209,1.990554005,455198.833886246,2300.558105272,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.355000000,1.355000000,1355000,8480,2705,2920,2.179853480,2.353113553,gpio35,gpio34,1.972154549,1.990743304,445332.719337365,2241.016582403,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.356000000,1.356000000,1356000,8481,2666,2762,2.148424908,2.225787546,gpio35,gpio34,1.972408182,1.990900986,296194.918321112,1866.709294853,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.357000000,1.357000000,1357000,8482,2577,2611,2.076703297,2.104102564,gpio35,gpio34,1.972539876,1.990986788,153793.896106371,1015.768274888,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.358000000,1.358000000,1358000,8483,2491,2441,2.007399267,1.967106227,gpio35,gpio34,1.972534443,1.991003201,-6345.464944645,194.298678325,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.359000000,1.359000000,1359000,8484,2400,2265,1.934065934,1.825274725,gpio35,gpio34,1.972387183,1.990946264,-171971.236063607,-674.050252611,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.360000000,1.360000000,1360000,8485,2336,2123,1.882490842,1.710842491,gpio35,gpio34,1.972125638,1.990837808,-305434.267980468,-1283.946493177,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.361000000,1.361000000,1361000,8486,2276,2068,1.834139194,1.666520147,gpio35,gpio34,1.971820033,1.990681109,-356888.870144958,-1855.072194327,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.362000000,1.362000000,1362000,8487,2236,1990,1.801904762,1.603663004,gpio35,gpio34,1.971451876,1.990492333,-429937.123851772,-2234.823553894,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.363000000,1.363000000,1363000,8488,2237,1976,1.802710623,1.592380952,gpio35,gpio34,1.971072805,1.990304551,-442682.468728913,-2223.048569546,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.364000000,1.364000000,1364000,8489,2266,2088,1.826080586,1.682637363,gpio35,gpio34,1.970784369,1.990140327,-336837.530252244,-1944.160857950,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.365000000,1.365000000,1365000,8490,2324,2220,1.872820513,1.789010989,gpio35,gpio34,1.970602596,1.990023008,-212276.605284062,-1388.887371037,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.366000000,1.366000000,1366000,8491,2413,2392,1.944542125,1.927619048,gpio35,gpio34,1.970559612,1.989977527,-50196.578380869,-538.424172996,309294.648950394,1603.560672916,252566.820112498,1299.883009010,308770.326986542,1601.853170034,252138.664204937,1298.498868066,-86.463336,-93.934349,-7.471012,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,284,0,0,0,0,1003
1.367000000,1.367000000,1367000,8492,2498,2563,2.013040293,2.065421245,gpio35,gpio34,1.970654474,1.990000590,110780.276923921,273.027918671,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,1,0,0,0,1003
1.368000000,1.368000000,1368000,8493,2581,2724,2.079926740,2.195164835,gpio35,gpio34,1.970878984,1.990090516,262185.239658411,1064.588236658,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.369000000,1.369000000,1369000,8494,2657,2847,2.141172161,2.294285714,gpio35,gpio34,1.971202391,1.990241597,377677.317713187,1788.575868769,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.370000000,1.370000000,1370000,8495,2701,2896,2.176630037,2.333772894,gpio35,gpio34,1.971564962,1.990427986,423413.127398948,2206.554367838,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.371000000,1.371000000,1371000,8496,2711,2933,2.184688645,2.363589744,gpio35,gpio34,1.971956986,1.990622246,457810.102417029,2299.749421410,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.372000000,1.372000000,1372000,8497,2693,2840,2.170183150,2.288644689,gpio35,gpio34,1.972273674,1.990801807,369830.776165162,2125.726777696,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.373000000,1.373000000,1373000,8498,2645,2718,2.131501832,2.190329670,gpio35,gpio34,1.972491730,1.990942507,254647.773666062,1665.673332804,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.374000000,1.374000000,1374000,8499,2549,2560,2.054139194,2.063003663,gpio35,gpio34,1.972582242,1.991005704,105700.657595480,748.152223243,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.375000000,1.375000000,1375000,8500,2463,2381,1.984835165,1.918754579,gpio35,gpio34,1.972528414,1.990999534,-62860.434360520,-73.049757268,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.376000000,1.376000000,1376000,8501,2389,2218,1.925201465,1.787399267,gpio35,gpio34,1.972343285,1.990933735,-216195.500080573,-778.948606270,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
