host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.377000000,1.377000000,1377000,8502,2316,2089,1.866373626,1.683443223,gpio35,gpio34,1.972054385,1.990809175,-337380.117303924,-1474.601395629,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.378000000,1.378000000,1378000,8503,2257,2026,1.818827839,1.632673993,gpio35,gpio34,1.971715005,1.990637194,-396331.506191086,-2035.996281082,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.379000000,1.379000000,1379000,8504,2234,1976,1.800293040,1.592380952,gpio35,gpio34,1.971335671,1.990446850,-442989.753259869,-2253.383983064,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.380000000,1.380000000,1380000,8505,2238,1988,1.803516484,1.602051282,gpio35,gpio34,1.970966386,1.990259919,-431253.664648615,-2212.969955905,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.381000000,1.381000000,1381000,8506,2282,2125,1.838974359,1.712454212,gpio35,gpio34,1.970707874,1.990108634,-301892.865688539,-1790.989911011,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.382000000,1.382000000,1382000,8507,2356,2276,1.898608059,1.834139194,gpio35,gpio34,1.970571306,1.990017133,-159486.145526431,-1083.227022340,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.383000000,1.383000000,1383000,8508,2441,2444,1.967106227,1.969523810,gpio35,gpio34,1.970570258,1.989994222,-1223.275368994,-271.230127824,310380.415641703,1602.270477209,253453.445993478,1298.837146820,309625.963291301,1599.676300387,252837.367985940,1296.734247671,-79.595358,-86.761178,-7.165820,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,285,0,0,0,0,1003
1.384000000,1.384000000,1384000,8509,2520,2623,2.030769231,2.113772894,gpio35,gpio34,1.970713461,1.990034997,167233.339204779,482.713805033,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,1,0,0,0,1003
1.385000000,1.385000000,1385000,8510,2609,2767,2.102490842,2.229816850,gpio35,gpio34,1.970972564,1.990147453,302583.292161498,1331.305401898,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.386000000,1.386000000,1386000,8511,2671,2841,2.152454212,2.289450549,gpio35,gpio34,1.971291042,1.990309760,371921.485160297,1921.464065727,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.387000000,1.387000000,1387000,8512,2707,2918,2.181465201,2.351501832,gpio35,gpio34,1.971671253,1.990500915,444013.614680596,2262.988390247,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.388000000,1.388000000,1388000,8513,2709,2928,2.183076923,2.359560440,gpio35,gpio34,1.972059142,1.990693491,452980.516780910,2279.805723445,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.389000000,1.389000000,1389000,8514,2682,2804,2.161318681,2.259633700,gpio35,gpio34,1.972346717,1.990864117,335832.181398195,2019.941576282,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.390000000,1.390000000,1390000,8515,2622,2668,2.112967033,2.150036630,gpio35,gpio34,1.972524407,1.990986220,207507.895492870,1445.511987063,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.391000000,1.391000000,1391000,8516,2520,2499,2.030769231,2.013846154,gpio35,gpio34,1.972565728,1.991026003,48255.912013967,470.970074083,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.392000000,1.392000000,1392000,8517,2434,2323,1.961465201,1.872014652,gpio35,gpio34,1.972465177,1.990996442,-117424.460481954,-349.954724279,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.393000000,1.393000000,1393000,8518,2361,2166,1.902637363,1.745494505,gpio35,gpio34,1.972238207,1.990908083,-265058.412746888,-1046.036507520,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.394000000,1.394000000,1394000,8519,2290,2052,1.845421245,1.653626374,gpio35,gpio34,1.971919595,1.990762596,-372077.793485081,-1722.341887389,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.395000000,1.395000000,1395000,8520,2245,2002,1.809157509,1.613333333,gpio35,gpio34,1.971561008,1.990580991,-418760.294266569,-2149.926781234,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.396000000,1.396000000,1396000,8521,2236,1973,1.801904762,1.589963370,gpio35,gpio34,1.971179411,1.990392315,-445633.189545787,-2233.638301599,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.397000000,1.397000000,1397000,8522,2252,2055,1.814798535,1.656043956,gpio35,gpio34,1.970864275,1.990216721,-368018.047493285,-2078.762090593,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.398000000,1.398000000,1398000,8523,2299,2175,1.852673993,1.752747253,gpio35,gpio34,1.970646158,1.990079178,-254719.040865856,-1628.295771182,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.399000000,1.399000000,1399000,8524,2382,2326,1.919560440,1.874432234,gpio35,gpio34,1.970549944,1.990008659,-112359.494528570,-834.834129505,311137.138469434,1604.752747442,254071.378049384,1300.849331924,310735.354429051,1602.611103791,253743.285346209,1299.113266528,-72.090299,-79.712160,-7.621860,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,286,0,0,0,0,1003
1.400000000,1.400000000,1400000,8525,2468,2503,1.988864469,2.017069597,gpio35,gpio34,1.970596464,1.990007515,54326.073121364,-13.545467088,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,1,0,0,0,1003
1.401000000,1.401000000,1401000,8526,2551,2668,2.055750916,2.150036630,gpio35,gpio34,1.970775904,1.990073259,209551.856345655,778.301424285,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.402000000,1.402000000,1402000,8527,2634,2810,2.122637363,2.264468864,gpio35,gpio34,1.971069597,1.990205823,342977.307642234,1569.356468766,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.403000000,1.403000000,1403000,8528,2686,2873,2.164542125,2.315238095,gpio35,gpio34,1.971413766,1.990380159,401923.099339058,2063.875473588,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.404000000,1.404000000,1404000,8529,2710,2928,2.183882784,2.359560440,gpio35,gpio34,1.971801912,1.990573662,453281.212672190,2290.775457171,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.405000000,1.405000000,1405000,8530,2702,2916,2.177435897,2.349890110,gpio35,gpio34,1.972180001,1.990760524,441534.832601524,2212.163395362,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.406000000,1.406000000,1406000,8531,2663,2760,2.146007326,2.224175824,gpio35,gpio34,1.972431996,1.990915771,294283.012615006,1837.884960999,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.407000000,1.407000000,1407000,8532,2576,2612,2.075897436,2.104908425,gpio35,gpio34,1.972564473,1.991000752,154707.177020469,1006.053086956,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.408000000,1.408000000,1408000,8533,2491,2442,2.007399267,1.967912088,gpio35,gpio34,1.972559820,1.991017151,-5433.097311461,194.133366375,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.409000000,1.409000000,1409000,8534,2399,2269,1.933260073,1.828498168,gpio35,gpio34,1.972415759,1.990959394,-168236.506083557,-683.755560043,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.410000000,1.410000000,1410000,8535,2336,2124,1.882490842,1.711648352,gpio35,gpio34,1.972154991,1.990850925,-304526.547444897,-1284.101934508,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.411000000,1.411000000,1411000,8536,2274,2064,1.832527473,1.663296703,gpio35,gpio34,1.971846133,1.990692602,-360687.515187420,-1874.307801804,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.412000000,1.412000000,1412000,8537,2237,1984,1.802710623,1.598827839,gpio35,gpio34,1.971473115,1.990504620,-435614.153392190,-2225.419443382,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.413000000,1.413000000,1413000,8538,2234,1977,1.800293040,1.593186813,gpio35,gpio34,1.971094828,1.990314408,-441766.180239294,-2251.814506321,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.414000000,1.414000000,1414000,8539,2262,2089,1.822857143,1.683443223,gpio35,gpio34,1.970807177,1.990146951,-335922.158051114,-1982.438189581,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.415000000,1.415000000,1415000,8540,2320,2220,1.869597070,1.789010989,gpio35,gpio34,1.970625381,1.990026401,-212303.240026633,-1427.126425337,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.416000000,1.416000000,1416000,8541,2409,2386,1.941318681,1.922783883,gpio35,gpio34,1.970577539,1.989977693,-55869.735917694,-576.624988242,318957.215509245,1655.889443478,260457.172299890,1342.301908952,317971.621515522,1651.497394107,259652.346410528,1338.741613138,-75.170159,-82.787213,-7.617053,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,287,0,0,0,0,1003
1.417000000,1.417000000,1417000,8542,2500,2564,2.014652015,2.066227106,gpio35,gpio34,1.970673189,1.990002368,111700.433545129,292.106269004,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,1,0,0,0,1003
1.418000000,1.418000000,1418000,8543,2573,2728,2.073479853,2.198388278,gpio35,gpio34,1.970900904,1.990085845,265927.750837496,988.245900701,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.419000000,1.419000000,1419000,8544,2655,2848,2.139560440,2.295091575,gpio35,gpio34,1.971225094,1.990235320,378592.811666595,1769.550839912,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.420000000,1.420000000,1420000,8545,2700,2897,2.175824176,2.334578755,gpio35,gpio34,1.971588448,1.990420909,424327.705858402,2197.088524804,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.421000000,1.421000000,1421000,8546,2715,2937,2.187912088,2.366813187,gpio35,gpio34,1.971983673,1.990618400,461547.041012523,2337.993848190,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.422000000,1.422000000,1422000,8547,2695,2839,2.171794872,2.287838828,gpio35,gpio34,1.972299528,1.990799576,368858.519964562,2144.852638461,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.423000000,1.423000000,1423000,8548,2639,2717,2.126666667,2.189523810,gpio35,gpio34,1.972516752,1.990935443,253676.489721662,1608.458781356,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.424000000,1.424000000,1424000,8549,2548,2558,2.053333333,2.061391941,gpio35,gpio34,1.972605628,1.990997841,103789.253363525,738.695690316,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.425000000,1.425000000,1425000,8550,2460,2383,1.982417582,1.920366300,gpio35,gpio34,1.972553388,1.990989261,-61005.560902245,-101.577155250,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.426000000,1.426000000,1426000,8551,2386,2215,1.922783883,1.784981685,gpio35,gpio34,1.972365816,1.990921056,-219047.939353254,-807.447476854,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.427000000,1.427000000,1427000,8552,2313,2086,1.863956044,1.681025641,gpio35,gpio34,1.972074476,1.990794091,-340229.704137332,-1503.071767343,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
