host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.428000000,1.428000000,1428000,8553,2257,2028,1.818827839,1.634285714,gpio35,gpio34,1.971736688,1.990622124,-394472.785580163,-2035.817700042,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.429000000,1.429000000,1429000,8554,2236,1976,1.801904762,1.592380952,gpio35,gpio34,1.971357332,1.990433407,-443015.074512556,-2234.125259017,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.430000000,1.430000000,1430000,8555,2242,1990,1.806739927,1.603663004,gpio35,gpio34,1.970989637,1.990249713,-429396.777437051,-2174.650168993,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.431000000,1.431000000,1431000,8556,2284,2131,1.840586081,1.717289377,gpio35,gpio34,1.970735937,1.990100050,-296273.469078188,-1771.788765474,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.432000000,1.432000000,1432000,8557,2356,2277,1.898608059,1.834945055,gpio35,gpio34,1.970600146,1.990008558,-158577.826170188,-1083.125399538,310039.121119577,1606.040910587,253174.748406993,1301.893546473,309375.852573422,1603.910217911,252633.130153488,1300.166358189,-79.759283,-86.840106,-7.080823,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,288,0,0,0,0,1003
1.433000000,1.433000000,1433000,8558,2442,2448,1.967912088,1.972747253,gpio35,gpio34,1.970602293,1.989986461,2507.410382391,-261.588445850,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,1,0,0,0,1003
1.434000000,1.434000000,1434000,8559,2534,2613,2.042051282,2.105714286,gpio35,gpio34,1.970737405,1.990038526,157785.012269421,616.367935648,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.435000000,1.435000000,1435000,8560,2612,2767,2.104908425,2.229816850,gpio35,gpio34,1.970996485,1.990153396,302555.329268070,1359.884109647,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.436000000,1.436000000,1436000,8561,2671,2839,2.152454212,2.287838828,gpio35,gpio34,1.971313327,1.990315697,370011.367086763,1921.393712386,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.437000000,1.437000000,1437000,8562,2708,2920,2.182271062,2.353113553,gpio35,gpio34,1.971695127,1.990507652,445869.773011134,2272.458268054,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.438000000,1.438000000,1438000,8563,2710,2925,2.183882784,2.357142857,gpio35,gpio34,1.972080575,1.990701027,450129.361095620,2289.266131374,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.439000000,1.439000000,1439000,8564,2679,2804,2.158901099,2.259633700,gpio35,gpio34,1.972368128,1.990869227,335807.151583088,1991.231880627,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.440000000,1.440000000,1440000,8565,2623,2665,2.113772894,2.147619048,gpio35,gpio34,1.972543379,1.990992131,204659.615993080,1454.991644280,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.441000000,1.441000000,1441000,8566,2520,2498,2.030769231,2.013040293,gpio35,gpio34,1.972583876,1.991031908,47292.663936676,470.900090849,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.442000000,1.442000000,1442000,8567,2430,2323,1.958241758,1.872014652,gpio35,gpio34,1.972483307,1.990999118,-117445.653739668,-388.185280706,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.443000000,1.443000000,1443000,8568,2359,2168,1.901025641,1.747106227,gpio35,gpio34,1.972257930,1.990909145,-263197.401668346,-1065.148511802,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.444000000,1.444000000,1444000,8569,2296,2050,1.850256410,1.652014652,gpio35,gpio34,1.971937687,1.990768492,-373983.009703615,-1665.113493315,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.445000000,1.445000000,1445000,8570,2250,2004,1.813186813,1.614945055,gpio35,gpio34,1.971580694,1.990590910,-416899.238982887,-2102.295776348,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.446000000,1.446000000,1446000,8571,2231,1970,1.797875458,1.587545788,gpio35,gpio34,1.971196659,1.990398195,-448479.453174886,-2281.456535659,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.447000000,1.447000000,1447000,8572,2253,2055,1.815604396,1.656043956,gpio35,gpio34,1.970881506,1.990223401,-368038.190144256,-2069.291541654,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.448000000,1.448000000,1448000,8573,2296,2175,1.850256410,1.752747253,gpio35,gpio34,1.970663372,1.990083434,-254739.163374176,-1656.995335968,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.449000000,1.449000000,1449000,8574,2383,2333,1.920366300,1.880073260,gpio35,gpio34,1.970572782,1.990013717,-105791.955913886,-825.344351551,320880.125239676,1645.424833546,262027.400551903,1333.819056463,319717.985006322,1640.840603948,261078.408824244,1330.102974954,-81.964386,-89.196576,-7.232189,1,62.496094,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,289,0,0,0,0,1003
1.450000000,1.450000000,1450000,8575,2474,2507,1.993699634,2.020293040,gpio35,gpio34,1.970622502,1.990017403,58063.769482935,43.635625059,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,1,0,0,0,1003
1.451000000,1.451000000,1451000,8576,2548,2674,2.053333333,2.154871795,gpio35,gpio34,1.970806751,1.990080719,215167.998153863,749.563888193,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.452000000,1.452000000,1452000,8577,2635,2808,2.123443223,2.262857143,gpio35,gpio34,1.971098802,1.990214081,341059.100736639,1578.808313387,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.453000000,1.453000000,1453000,8578,2690,2874,2.167765568,2.316043956,gpio35,gpio34,1.971443747,1.990391633,402830.085354866,2101.938348746,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.454000000,1.454000000,1454000,8579,2715,2929,2.187912088,2.360366300,gpio35,gpio34,1.971832670,1.990589153,454187.291701983,2338.340430248,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.455000000,1.455000000,1455000,8580,2703,2916,2.178241758,2.349890110,gpio35,gpio34,1.972210727,1.990776806,441498.913980788,2221.520160290,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.456000000,1.456000000,1456000,8581,2663,2758,2.146007326,2.222564103,gpio35,gpio34,1.972461080,1.990932036,292364.946769891,1837.692208368,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.457000000,1.457000000,1457000,8582,2575,2617,2.075091575,2.108937729,gpio35,gpio34,1.972597557,1.991016196,159378.670241696,996.320366283,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.458000000,1.458000000,1458000,8583,2490,2437,2.006593407,1.963882784,gpio35,gpio34,1.972588842,1.991031773,-10177.191298450,184.410378423,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.459000000,1.459000000,1459000,8584,2399,2262,1.933260073,1.822857143,gpio35,gpio34,1.972439111,1.990974001,-174858.039119558,-683.928664213,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.460000000,1.460000000,1460000,8585,2336,2123,1.882490842,1.710842491,gpio35,gpio34,1.972177514,1.990865518,-305494.909518865,-1284.274865574,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.461000000,1.461000000,1461000,8586,2273,2066,1.831721612,1.664908425,gpio35,gpio34,1.971870245,1.990706374,-358831.634184816,-1884.020720733,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.462000000,1.462000000,1462000,8587,2239,1988,1.804322344,1.602051282,gpio35,gpio34,1.971500426,1.990519990,-431877.945127589,-2206.502167010,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.463000000,1.463000000,1463000,8588,2235,1976,1.801098901,1.592380952,gpio35,gpio34,1.971121306,1.990330569,-442739.166040455,-2242.456308019,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.464000000,1.464000000,1464000,8589,2266,2090,1.826080586,1.684249084,gpio35,gpio34,1.970834434,1.990166319,-335011.987723476,-1944.468867096,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.465000000,1.465000000,1465000,8590,2323,2223,1.872014652,1.791428571,gpio35,gpio34,1.970655028,1.990048167,-209511.796726323,-1398.735232968,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.466000000,1.466000000,1466000,8591,2412,2387,1.943736264,1.923589744,gpio35,gpio34,1.970607963,1.990001856,-54963.267203684,-548.262187065,308798.426489641,1610.430202146,252161.609969335,1305.451606742,308240.739598485,1608.653945812,251706.208606280,1304.011732674,-86.602213,-94.161374,-7.559162,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,290,0,0,0,0,1003
1.467000000,1.467000000,1467000,8592,2498,2565,2.013040293,2.067032967,gpio35,gpio34,1.970704388,1.990024894,112605.995790425,272.739903410,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,1,0,0,0,1003
1.468000000,1.468000000,1468000,8593,2588,2727,2.085567766,2.197582418,gpio35,gpio34,1.970931266,1.990120437,264950.224377549,1131.081634970,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.469000000,1.469000000,1469000,8594,2654,2848,2.138754579,2.295091575,gpio35,gpio34,1.971255426,1.990269071,378557.354304607,1759.601165742,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.470000000,1.470000000,1470000,8595,2700,2897,2.175824176,2.334578755,gpio35,gpio34,1.971618750,1.990454626,424292.283953777,2196.688961103,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.471000000,1.471000000,1471000,8596,2709,2933,2.183076923,2.363589744,gpio35,gpio34,1.972010721,1.990647248,457747.288243803,2280.353719288,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.472000000,1.472000000,1472000,8597,2692,2845,2.169377289,2.292673993,gpio35,gpio34,1.972331384,1.990825978,374473.482663606,2115.890632070,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.473000000,1.473000000,1473000,8598,2645,2715,2.131501832,2.187912088,gpio35,gpio34,1.972546965,1.990966654,251757.104886012,1665.387184118,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.474000000,1.474000000,1474000,8599,2549,2559,2.054139194,2.062197802,gpio35,gpio34,1.972636616,1.991029827,104695.062627209,747.866360705,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.475000000,1.475000000,1475000,8600,2464,2379,1.985641026,1.917142857,gpio35,gpio34,1.972581122,1.991024438,-64806.115305322,-63.795173149,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.476000000,1.476000000,1476000,8601,2386,2215,1.922783883,1.784981685,gpio35,gpio34,1.972393522,1.990956197,-219080.326915930,-807.863919911,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.477000000,1.477000000,1477000,8602,2313,2088,1.863956044,1.682637363,gpio35,gpio34,1.972103766,1.990829197,-338379.876169446,-1503.487793957,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.478000000,1.478000000,1478000,8603,2255,2031,1.817216117,1.636703297,gpio35,gpio34,1.971768366,1.990655584,-391683.715868747,-2055.313632217,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
