host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.479000000,1.479000000,1479000,8604,2234,1975,1.800293040,1.591575092,gpio35,gpio34,1.971388172,1.990465222,-443993.160156848,-2253.601695260,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.480000000,1.480000000,1480000,8605,2237,1990,1.802710623,1.603663004,gpio35,gpio34,1.971020447,1.990277467,-429432.793424199,-2222.727611183,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.481000000,1.481000000,1481000,8606,2285,2126,1.841391941,1.713260073,gpio35,gpio34,1.970762687,1.990128582,-301014.906906847,-1762.577165457,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.482000000,1.482000000,1482000,8607,2354,2273,1.896996337,1.831721612,gpio35,gpio34,1.970623646,1.990035449,-162373.430989519,-1102.543493503,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.483000000,1.483000000,1483000,8608,2437,2445,1.963882784,1.970329670,gpio35,gpio34,1.970623352,1.990009297,-343.307260621,-309.607604104,310104.362983001,1606.662962735,253228.024239727,1302.397796191,309410.816302743,1604.293419420,252661.681174218,1300.476990109,-79.473579,-86.423240,-6.949661,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,291,0,0,0,0,1003
1.484000000,1.484000000,1484000,8609,2528,2625,2.037216117,2.115384615,gpio35,gpio34,1.970768113,1.990056503,169053.518916544,558.856635758,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,1,0,0,0,1003
1.485000000,1.485000000,1485000,8610,2613,2766,2.105714286,2.229010989,gpio35,gpio34,1.971026356,1.990172161,301578.376979053,1369.211446617,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.486000000,1.486000000,1486000,8611,2673,2839,2.154065934,2.287838828,gpio35,gpio34,1.971343168,1.990336055,369976.483321535,1940.251882813,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.487000000,1.487000000,1487000,8612,2708,2918,2.182271062,2.351501832,gpio35,gpio34,1.971723327,1.990527990,443952.740986671,2272.217258721,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.488000000,1.488000000,1488000,8613,2709,2927,2.183076923,2.358754579,gpio35,gpio34,1.972110358,1.990720539,451978.612389180,2279.485202257,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.489000000,1.489000000,1489000,8614,2681,2805,2.160512821,2.260439560,gpio35,gpio34,1.972398688,1.990890331,336713.462053856,2010.081214821,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.490000000,1.490000000,1490000,8615,2621,2669,2.112161172,2.150842491,gpio35,gpio34,1.972577131,1.991011602,208388.294867874,1435.661485964,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.491000000,1.491000000,1491000,8616,2521,2499,2.031575092,2.013846154,gpio35,gpio34,1.972618400,1.991052166,48194.339418097,480.209745073,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.492000000,1.492000000,1492000,8617,2433,2325,1.960659341,1.873626374,gpio35,gpio34,1.972519408,1.991021773,-115603.788362229,-359.804614548,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.493000000,1.493000000,1493000,8618,2361,2166,1.902637363,1.745494505,gpio35,gpio34,1.972292383,1.990933388,-265121.744442282,-1046.336387104,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.494000000,1.494000000,1494000,8619,2292,2055,1.847032967,1.656043956,gpio35,gpio34,1.971976135,1.990789488,-369317.787134281,-1703.561145506,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.495000000,1.495000000,1495000,8620,2244,2004,1.808351648,1.614945055,gpio35,gpio34,1.971619104,1.990607050,-416944.139493619,-2159.785302475,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.496000000,1.496000000,1496000,8621,2233,1970,1.799487179,1.587545788,gpio35,gpio34,1.971235031,1.990415930,-448524.308785108,-2262.567285907,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.497000000,1.497000000,1497000,8622,2254,2054,1.816410256,1.655238095,gpio35,gpio34,1.970919034,1.990241925,-369024.092470367,-2059.961341946,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.498000000,1.498000000,1498000,8623,2302,2171,1.855091575,1.749523810,gpio35,gpio34,1.970697638,1.990106774,-258547.354512459,-1599.973662490,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.499000000,1.499000000,1499000,8624,2380,2332,1.917948718,1.879267399,gpio35,gpio34,1.970606208,1.990034616,-106773.064146533,-854.241146892,311443.015189882,1606.312469152,254321.153824335,1302.113678065,311042.054793574,1604.696983579,253993.733700417,1300.804128459,-71.962204,-79.561078,-7.598874,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,292,0,0,0,0,1003
1.500000000,1.500000000,1500000,8625,2471,2502,1.991282051,2.016263736,gpio35,gpio34,1.970651866,1.990035864,53319.276072523,14.767726513,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,1,0,0,0,1003
1.501000000,1.501000000,1501000,8626,2553,2672,2.057362637,2.153260073,gpio35,gpio34,1.970834474,1.990103190,213251.523951360,797.046143898,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.502000000,1.502000000,1502000,8627,2634,2810,2.122637363,2.264468864,gpio35,gpio34,1.971128108,1.990235725,342908.909294336,1569.002122072,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.503000000,1.503000000,1503000,8628,2689,2874,2.166959707,2.316043956,gpio35,gpio34,1.971473024,1.990412448,402795.860961007,2092.141963622,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.504000000,1.504000000,1504000,8629,2711,2929,2.184688645,2.360366300,gpio35,gpio34,1.971861918,1.990606725,454153.101532517,2299.933359127,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.505000000,1.505000000,1505000,8630,2701,2912,2.176630037,2.346666667,gpio35,gpio34,1.972236722,1.990792748,437700.391715494,2202.231817828,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.506000000,1.506000000,1506000,8631,2662,2760,2.145201465,2.224175824,gpio35,gpio34,1.972488661,1.990947157,294216.772455859,1827.963315042,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.507000000,1.507000000,1507000,8632,2573,2612,2.073479853,2.104908425,gpio35,gpio34,1.972621081,1.991029689,154641.003101481,977.061041057,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.508000000,1.508000000,1508000,8633,2489,2440,2.005787546,1.966300366,gpio35,gpio34,1.972614760,1.991044447,-7381.388199528,174.710473316,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.509000000,1.509000000,1509000,8634,2402,2261,1.935677656,1.822051282,gpio35,gpio34,1.972464197,1.990989080,-175829.398109733,-655.458226239,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.510000000,1.510000000,1510000,8635,2335,2120,1.881684982,1.708424908,gpio35,gpio34,1.972200158,1.990879776,-308347.480293048,-1293.993541214,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.511000000,1.511000000,1511000,8636,2270,2066,1.829304029,1.664908425,gpio35,gpio34,1.971892866,1.990718201,-358858.077673727,-1912.809999285,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.512000000,1.512000000,1512000,8637,2238,1986,1.803516484,1.600439560,gpio35,gpio34,1.971521413,1.990530999,-433786.545316011,-2216.182334695,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.513000000,1.513000000,1513000,8638,2234,1979,1.800293040,1.594798535,gpio35,gpio34,1.971144690,1.990340761,-439940.399771191,-2252.126795537,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.514000000,1.514000000,1514000,8639,2268,2092,1.827692308,1.685860806,gpio35,gpio34,1.970859406,1.990178112,-333157.111791980,-1925.509201744,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.515000000,1.515000000,1515000,8640,2324,2223,1.872820513,1.791428571,gpio35,gpio34,1.970679975,1.990060755,-209540.958813758,-1389.334688076,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.516000000,1.516000000,1516000,8641,2410,2386,1.942124542,1.922783883,gpio35,gpio34,1.970632079,1.990012819,-55933.491700530,-567.491525100,318826.571027885,1659.935642195,260350.489363944,1345.581850305,317833.939300496,1654.706147153,259539.916533861,1341.342701850,-75.225381,-82.368895,-7.143514,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,293,0,0,0,0,1003
1.517000000,1.517000000,1517000,8642,2499,2562,2.013846154,2.064615385,gpio35,gpio34,1.970726062,1.990036652,109754.558375076,282.150277095,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,1,0,0,0,1003
1.518000000,1.518000000,1518000,8643,2582,2722,2.080732601,2.193553114,gpio35,gpio34,1.970948889,1.990127348,260219.455256616,1073.701472724,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.519000000,1.519000000,1519000,8644,2654,2845,2.138754579,2.292673993,gpio35,gpio34,1.971270614,1.990275975,375713.499095794,1759.519348423,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.520000000,1.520000000,1520000,8645,2701,2898,2.176630037,2.335384615,gpio35,gpio34,1.971634728,1.990462329,425215.638886170,2206.147386394,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.521000000,1.521000000,1521000,8646,2712,2932,2.185494505,2.362783883,gpio35,gpio34,1.972025878,1.990657361,456787.536678266,2308.883007742,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.522000000,1.522000000,1522000,8647,2693,2840,2.170183150,2.288644689,gpio35,gpio34,1.972342496,1.990836887,369750.324563637,2125.311069648,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.523000000,1.523000000,1523000,8648,2642,2717,2.129084249,2.189523810,gpio35,gpio34,1.972559678,1.990975135,253626.310944638,1636.637558082,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.524000000,1.524000000,1524000,8649,2544,2552,2.050109890,2.056556777,gpio35,gpio34,1.972643675,1.991034269,98092.575336281,700.065162707,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.525000000,1.525000000,1525000,8650,2462,2380,1.984029304,1.917948718,gpio35,gpio34,1.972588980,1.991027264,-63873.267536963,-82.928087567,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.526000000,1.526000000,1526000,8651,2389,2214,1.925201465,1.784175824,gpio35,gpio34,1.972400567,1.990961439,-220030.595138339,-779.276897445,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.527000000,1.527000000,1527000,8652,2313,2085,1.863956044,1.680219780,gpio35,gpio34,1.972108386,1.990834433,-341211.377266632,-1503.549840895,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.528000000,1.528000000,1528000,8653,2259,2030,1.820439560,1.635897436,gpio35,gpio34,1.971772175,1.990664038,-392630.202321835,-2017.214973932,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.529000000,1.529000000,1529000,8654,2231,1975,1.797875458,1.591575092,gpio35,gpio34,1.971391978,1.990471250,-443997.608551984,-2282.322261191,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
