host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.530000000,1.530000000,1530000,8655,2241,1987,1.805934066,1.601245421,gpio35,gpio34,1.971021831,1.990286713,-432260.512085439,-2184.638330990,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.531000000,1.531000000,1531000,8656,2286,2130,1.842197802,1.716483516,gpio35,gpio34,1.970767293,1.990138624,-297252.156848929,-1753.146456927,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.532000000,1.532000000,1532000,8657,2355,2278,1.897802198,1.835750916,gpio35,gpio34,1.970632277,1.990046287,-157673.352110159,-1093.122215681,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.533000000,1.533000000,1533000,8658,2440,2446,1.966300366,1.971135531,gpio35,gpio34,1.970632780,1.990022541,587.705253861,-281.115425971,309747.516523249,1602.328745396,252936.627101388,1298.884380346,309068.226254508,1600.383490215,252381.925674475,1297.307511943,-79.460247,-86.312570,-6.852322,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,294,0,0,0,0,1003
1.534000000,1.534000000,1534000,8659,2527,2622,2.036410256,2.112967033,gpio35,gpio34,1.970775114,1.990068929,166219.234132514,549.159678536,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,1,0,0,0,1003
1.535000000,1.535000000,1535000,8660,2609,2769,2.102490842,2.231428571,gpio35,gpio34,1.971035768,1.990181351,304393.475908803,1330.903703970,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.536000000,1.536000000,1536000,8661,2673,2837,2.154065934,2.286227106,gpio35,gpio34,1.971350959,1.990345236,368083.309294858,1940.143091085,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.537000000,1.537000000,1537000,8662,2706,2916,2.180659341,2.349890110,gpio35,gpio34,1.971729498,1.990535550,442061.460134021,2253.028254197,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.538000000,1.538000000,1538000,8663,2709,2926,2.183076923,2.357948718,gpio35,gpio34,1.972115717,1.990728091,451030.314388882,2279.395708325,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.539000000,1.539000000,1539000,8664,2676,2805,2.156483516,2.260439560,gpio35,gpio34,1.972404041,1.990893846,336707.203923058,1962.291006413,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.540000000,1.540000000,1540000,8665,2621,2666,2.112161172,2.148424908,gpio35,gpio34,1.972580062,1.991015114,205558.768280709,1435.619871734,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.541000000,1.541000000,1541000,8666,2507,2498,2.020293040,2.013040293,gpio35,gpio34,1.972620522,1.991044392,47249.825500517,346.605921341,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.542000000,1.542000000,1542000,8667,2419,2321,1.949377289,1.870402930,gpio35,gpio34,1.972518305,1.991002725,-119370.632480390,-493.274834456,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.543000000,1.543000000,1543000,8668,2362,2167,1.903443223,1.746300366,gpio35,gpio34,1.972292087,1.990915165,-264179.363858827,-1036.570724882,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.544000000,1.544000000,1544000,8669,2289,2053,1.844615385,1.654432234,gpio35,gpio34,1.971974227,1.990768865,-371199.623645908,-1731.965892122,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.545000000,1.545000000,1545000,8670,2245,2003,1.809157509,1.614139194,gpio35,gpio34,1.971616392,1.990587254,-417883.002597235,-2150.001001168,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.546000000,1.546000000,1546000,8671,2233,1970,1.799487179,1.587545788,gpio35,gpio34,1.971232321,1.990396154,-448521.141454120,-2262.332929696,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.547000000,1.547000000,1547000,8672,2251,2056,1.813992674,1.656849817,gpio35,gpio34,1.970917939,1.990219750,-367138.745163712,-2088.347702473,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.548000000,1.548000000,1548000,8673,2303,2174,1.855897436,1.751941392,gpio35,gpio34,1.970698962,1.990085428,-255722.800981611,-1590.170993480,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.549000000,1.549000000,1549000,8674,2378,2329,1.916336996,1.876849817,gpio35,gpio34,1.970605113,1.990011680,-109597.884598212,-873.068762933,310722.862686189,1599.357810490,253733.084717834,1296.476072466,310255.759830692,1597.255350130,253351.653343969,1294.771769944,-71.826127,-79.405687,-7.579560,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,295,0,0,0,0,1003
1.550000000,1.550000000,1550000,8675,2468,2498,1.988864469,2.013040293,gpio35,gpio34,1.970647548,1.990010532,49556.188869797,-13.581222707,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,1,0,0,0,1003
1.551000000,1.551000000,1551000,8676,2551,2670,2.055750916,2.151648352,gpio35,gpio34,1.970828549,1.990076273,211374.382978835,778.265704422,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.552000000,1.552000000,1552000,8677,2630,2807,2.119413919,2.262051282,gpio35,gpio34,1.971119772,1.990205610,340092.553891283,1531.160141447,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.553000000,1.553000000,1553000,8678,2686,2869,2.164542125,2.312014652,gpio35,gpio34,1.971460667,1.990379947,398100.138770359,2063.877985772,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.554000000,1.554000000,1554000,8679,2710,2927,2.183882784,2.358754579,gpio35,gpio34,1.971847960,1.990573450,452285.349778558,2290.777966843,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.555000000,1.555000000,1555000,8680,2699,2914,2.175018315,2.348278388,gpio35,gpio34,1.972224391,1.990757895,439598.873999286,2183.545420142,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.556000000,1.556000000,1556000,8681,2662,2759,2.145201465,2.223369963,gpio35,gpio34,1.972475536,1.990912338,293290.081542869,1828.375925342,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.557000000,1.557000000,1557000,8682,2574,2610,2.074285714,2.103296703,gpio35,gpio34,1.972606358,1.990995712,152774.147307905,987.013399541,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.558000000,1.558000000,1558000,8683,2486,2437,2.003369963,1.963882784,gpio35,gpio34,1.972597634,1.991008086,-10187.468708810,146.492236265,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.559000000,1.559000000,1559000,8684,2396,2268,1.930842491,1.827692308,gpio35,gpio34,1.972452729,1.990947920,-169221.756823511,-712.268727435,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.560000000,1.560000000,1560000,8685,2334,2121,1.880879121,1.709230769,gpio35,gpio34,1.972189507,1.990837851,-307392.996077110,-1303.046427938,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.561000000,1.561000000,1561000,8686,2273,2064,1.831721612,1.663296703,gpio35,gpio34,1.971880614,1.990678735,-360727.822656502,-1883.693189947,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.562000000,1.562000000,1562000,8687,2237,1989,1.802710623,1.602857143,gpio35,gpio34,1.971511591,1.990490767,-430948.962696306,-2225.255285343,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.563000000,1.563000000,1563000,8688,2234,1976,1.800293040,1.592380952,gpio35,gpio34,1.971132460,1.990300569,-442752.204163103,-2251.650512439,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.564000000,1.564000000,1564000,8689,2265,2089,1.825274725,1.683443223,gpio35,gpio34,1.970844771,1.990135544,-335966.104379500,-1953.653877312,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.565000000,1.565000000,1565000,8690,2321,2220,1.870402930,1.789010989,gpio35,gpio34,1.970662937,1.990015811,-212347.142408690,-1417.451218968,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.566000000,1.566000000,1566000,8691,2410,2388,1.942124542,1.924395604,gpio35,gpio34,1.970616670,1.989967920,-54031.411254371,-566.959457079,318423.684578738,1655.498259035,260021.496445144,1341.984805883,317427.871851306,1649.009417888,259208.326043236,1336.724802631,-75.118989,-81.695145,-6.576156,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,296,0,0,0,0,1003
1.567000000,1.567000000,1567000,8692,2501,2562,2.015457875,2.064615385,gpio35,gpio34,1.970710668,1.989993410,109772.553597791,301.762134636,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,1,0,0,0,1003
1.568000000,1.568000000,1568000,8693,2580,2721,2.079120879,2.192747253,gpio35,gpio34,1.970932705,1.990082537,259296.340912609,1055.133075231,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.569000000,1.569000000,1569000,8694,2651,2848,2.136336996,2.295091575,gpio35,gpio34,1.971256864,1.990228792,378555.674152129,1731.429358533,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.570000000,1.570000000,1570000,8695,2701,2900,2.176630037,2.336996337,gpio35,gpio34,1.971622603,1.990415193,427113.880195949,2206.705968877,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.571000000,1.571000000,1571000,8696,2718,2935,2.190329670,2.365201465,gpio35,gpio34,1.972016182,1.990615107,459624.971318235,2366.681996407,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.572000000,1.572000000,1572000,8697,2694,2842,2.170989011,2.290256410,gpio35,gpio34,1.972334422,1.990795481,371643.830197465,2135.351455353,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.573000000,1.573000000,1573000,8698,2642,2715,2.129084249,2.187912088,gpio35,gpio34,1.972550000,1.990933770,251753.556786835,1637.127742608,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.574000000,1.574000000,1574000,8699,2545,2557,2.050915751,2.060586081,gpio35,gpio34,1.972638036,1.990993752,102809.334933133,710.095017843,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.575000000,1.575000000,1575000,8700,2458,2381,1.980805861,1.918754579,gpio35,gpio34,1.972584153,1.990983564,-62925.590985707,-120.609066257,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.576000000,1.576000000,1576000,8701,2385,2212,1.921978022,1.782564103,gpio35,gpio34,1.972394132,1.990914558,-221907.140978131,-816.920195156,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.577000000,1.577000000,1577000,8702,2312,2088,1.863150183,1.682637363,gpio35,gpio34,1.972104376,1.990786794,-338380.588703087,-1512.535012926,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.578000000,1.578000000,1578000,8703,2255,2030,1.817216117,1.635897436,gpio35,gpio34,1.971768169,1.990613223,-392625.519261353,-2054.811643174,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.579000000,1.579000000,1579000,8704,2238,1973,1.803516484,1.589963370,gpio35,gpio34,1.971386364,1.990426127,-445875.113317562,-2214.939565029,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.580000000,1.580000000,1580000,8705,2242,1988,1.806739927,1.602051282,gpio35,gpio34,1.971017029,1.990242440,-431312.864631752,-2174.563982288,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
