host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.581000000,1.581000000,1581000,8706,2281,2128,1.838168498,1.714871795,gpio35,gpio34,1.970760884,1.990090367,-299128.731757195,-1800.323147338,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.582000000,1.582000000,1582000,8707,2354,2271,1.896996337,1.830109890,gpio35,gpio34,1.970620233,1.989997273,-164253.508301014,-1102.091086226,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.583000000,1.583000000,1583000,8708,2440,2446,1.966300366,1.971135531,gpio35,gpio34,1.970620748,1.989973576,601.770219694,-280.535166851,309119.725796400,1599.387681727,252423.979669192,1296.500286775,308404.648605168,1596.803408989,251840.055010497,1294.405416104,-79.661161,-86.446168,-6.785008,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,297,0,0,0,0,1003
1.584000000,1.584000000,1584000,8709,2528,2615,2.037216117,2.107326007,gpio35,gpio34,1.970757453,1.990020818,159645.644032884,559.279518191,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,1,0,0,0,1003
1.585000000,1.585000000,1585000,8710,2609,2771,2.102490842,2.233040293,gpio35,gpio34,1.971019736,1.990133288,306296.283542769,1331.473262991,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.586000000,1.586000000,1586000,8711,2672,2838,2.153260073,2.287032967,gpio35,gpio34,1.971335749,1.990296415,369043.122549690,1931.171919753,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.587000000,1.587000000,1587000,8712,2708,2917,2.182271062,2.350695971,gpio35,gpio34,1.971715110,1.990488390,443020.313575599,2272.686536418,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.588000000,1.588000000,1588000,8713,2712,2926,2.185494505,2.357948718,gpio35,gpio34,1.972101343,1.990683396,451047.117405518,2308.574493058,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.589000000,1.589000000,1589000,8714,2679,2803,2.158901099,2.258827839,gpio35,gpio34,1.972388070,1.990851613,334841.806993678,1991.440612362,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.590000000,1.590000000,1590000,8715,2619,2664,2.110549451,2.146813187,gpio35,gpio34,1.972562495,1.990971311,203695.236748258,1417.039524107,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.591000000,1.591000000,1591000,8716,2517,2498,2.028351648,2.013040293,gpio35,gpio34,1.972602973,1.991008692,47270.340642598,442.526083590,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.592000000,1.592000000,1592000,8717,2432,2323,1.959853480,1.872014652,gpio35,gpio34,1.972502384,1.990977536,-117467.954710451,-368.830109987,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.593000000,1.593000000,1593000,8718,2366,2169,1.906666667,1.747912088,gpio35,gpio34,1.972277794,1.990893226,-262278.588766659,-998.111892284,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.594000000,1.594000000,1594000,8719,2292,2053,1.847032967,1.654432234,gpio35,gpio34,1.971959948,1.990749365,-371182.932471831,-1703.085679151,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.595000000,1.595000000,1595000,8720,2247,2004,1.810769231,1.614945055,gpio35,gpio34,1.971602933,1.990569385,-416925.236542833,-2130.689829204,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.596000000,1.596000000,1596000,8721,2232,1971,1.798681319,1.588351648,gpio35,gpio34,1.971219682,1.990377497,-447564.333165773,-2271.661551286,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.597000000,1.597000000,1597000,8722,2254,2053,1.816410256,1.654432234,gpio35,gpio34,1.970902895,1.990203530,-369947.259969650,-2059.506352266,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.598000000,1.598000000,1598000,8723,2301,2174,1.854285714,1.751941392,gpio35,gpio34,1.970683933,1.990067612,-255705.232558245,-1609.059288593,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.599000000,1.599000000,1599000,8724,2379,2329,1.917142857,1.876849817,gpio35,gpio34,1.970590099,1.989994687,-109580.333743269,-863.317687369,311683.355918880,1604.738734685,254517.413584640,1300.837972862,311238.249736471,1602.350327386,254153.944467133,1298.901875202,-72.008161,-79.333044,-7.324883,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,298,0,0,0,0,1003
1.600000000,1.600000000,1600000,8725,2470,2502,1.990476190,2.016263736,gpio35,gpio34,1.970635773,1.989995169,53338.088459882,5.700262576,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,1,0,0,0,1003
1.601000000,1.601000000,1601000,8726,2548,2674,2.053333333,2.154871795,gpio35,gpio34,1.970820009,1.990058507,215152.500669331,749.827104249,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.602000000,1.602000000,1602000,8727,2635,2809,2.123443223,2.263663004,gpio35,gpio34,1.971112852,1.990191892,341984.710321090,1579.071266227,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.603000000,1.603000000,1603000,8728,2689,2873,2.166959707,2.315238095,gpio35,gpio34,1.971456977,1.990368659,401872.586186735,2092.660877839,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.604000000,1.604000000,1604000,8729,2711,2928,2.184688645,2.359560440,gpio35,gpio34,1.971845080,1.990562979,453230.750033018,2300.451754430,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.605000000,1.605000000,1605000,8730,2700,2916,2.175824176,2.349890110,gpio35,gpio34,1.972223126,1.990748241,441484.420424992,2193.209533941,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.606000000,1.606000000,1606000,8731,2662,2761,2.145201465,2.224981685,gpio35,gpio34,1.972475884,1.990902694,295173.742422149,1828.490214234,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.607000000,1.607000000,1607000,8732,2570,2609,2.071062271,2.102490842,gpio35,gpio34,1.972605899,1.990982853,151832.649811808,948.966930967,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.608000000,1.608000000,1608000,8733,2494,2436,2.009816850,1.963076923,gpio35,gpio34,1.972596370,1.991001687,-11128.024707412,222.965743689,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.609000000,1.609000000,1609000,8734,2400,2267,1.934065934,1.826886447,gpio35,gpio34,1.972450660,1.990944752,-170161.372266114,-674.032336695,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.610000000,1.610000000,1610000,8735,2333,2123,1.880073260,1.710842491,gpio35,gpio34,1.972189052,1.990833880,-305508.397189772,-1312.549077559,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.611000000,1.611000000,1611000,8736,2274,2066,1.832527473,1.664908425,gpio35,gpio34,1.971881771,1.990675574,-358845.108368052,-1874.106015330,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.612000000,1.612000000,1612000,8737,2238,1987,1.803516484,1.601245421,gpio35,gpio34,1.971511135,1.990488415,-432832.497408142,-2215.677697901,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.613000000,1.613000000,1613000,8738,2235,1974,1.801098901,1.590769231,gpio35,gpio34,1.971130393,1.990299025,-444633.855340227,-2242.082502585,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.614000000,1.614000000,1614000,8739,2265,2090,1.825274725,1.684249084,gpio35,gpio34,1.970843512,1.990134001,-335022.599190948,-1953.635596261,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.615000000,1.615000000,1615000,8740,2322,2224,1.871208791,1.792234432,gpio35,gpio34,1.970664903,1.990015076,-208581.306010829,-1407.892795404,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.616000000,1.616000000,1616000,8741,2410,2388,1.942124542,1.924395604,gpio35,gpio34,1.970618633,1.989967185,-54033.706978905,-566.950752733,318179.662851602,1654.318794410,259822.230819728,1341.028704844,317210.828594595,1648.614598450,259031.090758499,1336.404752951,-75.221548,-82.486807,-7.265259,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,299,0,0,0,0,1003
1.617000000,1.617000000,1617000,8742,2497,2561,2.012234432,2.063809524,gpio35,gpio34,1.970711824,1.989989452,108829.168597482,263.610187102,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,1,0,0,0,1003
1.618000000,1.618000000,1618000,8743,2587,2724,2.084761905,2.195164835,gpio35,gpio34,1.970936277,1.990084225,262118.265583297,1121.961048379,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.619000000,1.619000000,1619000,8744,2655,2844,2.139560440,2.291868132,gpio35,gpio34,1.971257209,1.990233701,374787.135897650,1769.570021325,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.620000000,1.620000000,1620000,8745,2698,2896,2.174212454,2.333772894,gpio35,gpio34,1.971619725,1.990417680,423349.110479725,2178.027365448,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.621000000,1.621000000,1621000,8746,2713,2931,2.186300366,2.361978022,gpio35,gpio34,1.972010083,1.990613562,455863.966371727,2318.951749993,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.622000000,1.622000000,1622000,8747,2692,2839,2.169377289,2.287838828,gpio35,gpio34,1.972325912,1.990792326,368827.677827404,2116.289421568,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.623000000,1.623000000,1623000,8748,2641,2715,2.128278388,2.187912088,gpio35,gpio34,1.972541498,1.990929812,251763.495283643,1627.624931651,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.624000000,1.624000000,1624000,8749,2546,2555,2.051721612,2.058974359,gpio35,gpio34,1.972627931,1.990990604,100937.080348444,719.682031285,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.625000000,1.625000000,1625000,8750,2460,2379,1.982417582,1.917142857,gpio35,gpio34,1.972572446,1.990982031,-64795.973315810,-101.491479035,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.626000000,1.626000000,1626000,8751,2385,2214,1.921978022,1.784175824,gpio35,gpio34,1.972384049,1.990913027,-220011.286639907,-816.902047109,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.627000000,1.627000000,1627000,8752,2312,2084,1.863150183,1.679413919,gpio35,gpio34,1.972091079,1.990785264,-342133.179648198,-1512.516883027,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.628000000,1.628000000,1628000,8753,2256,2030,1.818021978,1.635897436,gpio35,gpio34,1.971754885,1.990612501,-392609.991329521,-2045.253370610,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.629000000,1.629000000,1629000,8754,2234,1975,1.800293040,1.591575092,gpio35,gpio34,1.971374706,1.990422181,-443977.417770662,-2253.091654709,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.630000000,1.630000000,1630000,8755,2242,1988,1.806739927,1.602051282,gpio35,gpio34,1.971005382,1.990238499,-431299.249923398,-2174.517276702,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.631000000,1.631000000,1631000,8756,2279,2126,1.836556777,1.713260073,gpio35,gpio34,1.970747637,1.990084817,-300997.313806548,-1819.356810045,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
