host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.632000000,1.632000000,1632000,8757,2354,2269,1.896996337,1.828498168,gpio35,gpio34,1.970605387,1.989991729,-166120.221768318,-1102.025393682,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.633000000,1.633000000,1633000,8758,2435,2445,1.962271062,1.970329670,gpio35,gpio34,1.970605112,1.989964008,-321.984962643,-328.170343971,309932.731294087,1601.041398402,253087.871572856,1297.840827388,309210.259000201,1598.786612137,252497.908149611,1296.013045999,-79.495999,-86.550900,-7.054900,1,58.830451,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,300,0,0,0,0,1003
1.634000000,1.634000000,1634000,8759,2527,2618,2.036410256,2.109743590,gpio35,gpio34,1.970744250,1.990010455,162487.178891727,549.852619425,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,1,0,0,0,1003
1.635000000,1.635000000,1635000,8760,2609,2766,2.102490842,2.229010989,gpio35,gpio34,1.971002517,1.990122935,301606.244294757,1331.595951918,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.636000000,1.636000000,1636000,8761,2672,2840,2.153260073,2.288644689,gpio35,gpio34,1.971320159,1.990286072,370945.414341423,1931.294485990,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.637000000,1.637000000,1637000,8762,2706,2915,2.180659341,2.349084249,gpio35,gpio34,1.971697923,1.990476445,441156.336789542,2253.728658502,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.638000000,1.638000000,1638000,8763,2709,2927,2.183076923,2.358754579,gpio35,gpio34,1.972084980,1.990669046,452008.279310746,2280.095412226,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.639000000,1.639000000,1639000,8764,2676,2803,2.156483516,2.258827839,gpio35,gpio34,1.972371723,1.990834860,334860.916165501,1962.990010610,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.640000000,1.640000000,1640000,8765,2622,2663,2.112967033,2.146007326,gpio35,gpio34,1.972545358,1.990956992,202773.235239410,1445.858337721,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.641000000,1.641000000,1641000,8766,2522,2499,2.032380952,2.013846154,gpio35,gpio34,1.972586659,1.990998416,48231.444278258,490.396399979,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.642000000,1.642000000,1642000,8767,2425,2322,1.954212454,1.871208791,gpio35,gpio34,1.972485281,1.990961630,-118389.995321426,-435.489593444,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.643000000,1.643000000,1643000,8768,2360,2168,1.901831502,1.747106227,gpio35,gpio34,1.972259902,1.990872500,-263199.707337023,-1055.164555463,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.644000000,1.644000000,1644000,8769,2293,2049,1.847838828,1.651208791,gpio35,gpio34,1.971938851,1.990729467,-374926.404638122,-1693.300164109,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.645000000,1.645000000,1645000,8770,2248,2000,1.811575092,1.611721612,gpio35,gpio34,1.971578634,1.990550312,-420664.965236958,-2120.914099676,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.646000000,1.646000000,1646000,8771,2232,1972,1.798681319,1.589157509,gpio35,gpio34,1.971196213,1.990358443,-446594.864273706,-2271.435758281,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.647000000,1.647000000,1647000,8772,2252,2054,1.814798535,1.655238095,gpio35,gpio34,1.970880255,1.990182883,-368978.760546476,-2078.361106642,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.648000000,1.648000000,1648000,8773,2302,2174,1.855091575,1.751941392,gpio35,gpio34,1.970661316,1.990047792,-255678.793205994,-1599.274705833,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.649000000,1.649000000,1649000,8774,2381,2329,1.918754579,1.876849817,gpio35,gpio34,1.970567504,1.989976499,-109553.920830370,-844.002728398,310861.252447591,1605.365121590,253846.092369573,1301.345736434,310445.907752847,1603.744063208,253506.926175919,1300.031669381,-71.980060,-79.430232,-7.450171,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,301,0,0,0,0,1003
1.650000000,1.650000000,1650000,8775,2469,2504,1.989670330,2.017875458,gpio35,gpio34,1.970614812,1.989976193,55246.658102868,-3.624575794,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,1,0,0,0,1003
1.651000000,1.651000000,1651000,8776,2550,2671,2.054945055,2.152454212,gpio35,gpio34,1.970796652,1.990041162,212353.703885176,769.132073100,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.652000000,1.652000000,1652000,8777,2631,2810,2.120219780,2.264468864,gpio35,gpio34,1.971090324,1.990171340,342953.078619716,1541.115965344,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.653000000,1.653000000,1653000,8778,2688,2872,2.166153846,2.314432234,gpio35,gpio34,1.971433666,1.990347323,400957.802974064,2083.364014639,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.654000000,1.654000000,1654000,8779,2710,2928,2.183882784,2.359560440,gpio35,gpio34,1.971821793,1.990540858,453257.973175060,2291.164188094,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.655000000,1.655000000,1655000,8780,2705,2918,2.179853480,2.351501832,gpio35,gpio34,1.972201473,1.990730171,443393.799486890,2241.172219935,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.656000000,1.656000000,1656000,8781,2660,2762,2.143589744,2.225787546,gpio35,gpio34,1.972455059,1.990883030,296140.120533486,1809.623811983,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.657000000,1.657000000,1657000,8782,2575,2612,2.075091575,2.104908425,gpio35,gpio34,1.972587512,1.990967239,154680.244688032,996.900520678,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.658000000,1.658000000,1658000,8783,2488,2438,2.004981685,1.964688645,gpio35,gpio34,1.972579613,1.990981253,-9224.368997563,165.909631075,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.659000000,1.659000000,1659000,8784,2396,2267,1.930842491,1.826886447,gpio35,gpio34,1.972433920,1.990921115,-170141.803354974,-711.951071608,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.660000000,1.660000000,1660000,8785,2334,2121,1.880879121,1.709230769,gpio35,gpio34,1.972170717,1.990811073,-307371.030990541,-1302.729089767,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.661000000,1.661000000,1661000,8786,2272,2064,1.830915751,1.663296703,gpio35,gpio34,1.971861843,1.990651177,-360705.879535021,-1892.916329908,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.662000000,1.662000000,1662000,8787,2241,1988,1.805934066,1.602051282,gpio35,gpio34,1.971492032,1.990466460,-431868.133089445,-2186.768398194,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.663000000,1.663000000,1663000,8788,2241,1976,1.805934066,1.592380952,gpio35,gpio34,1.971112921,1.990281928,-442729.363814349,-2184.581629796,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.664000000,1.664000000,1664000,8789,2265,2093,1.825274725,1.686666667,gpio35,gpio34,1.970828475,1.990116921,-332178.920585097,-1953.433189109,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.665000000,1.665000000,1665000,8790,2324,2224,1.872820513,1.792234432,gpio35,gpio34,1.970649881,1.989999624,-208563.745798082,-1388.610269071,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.666000000,1.666000000,1666000,8791,2413,2386,1.944542125,1.922783883,gpio35,gpio34,1.970602015,1.989954167,-55898.347469369,-538.147348132,318518.004092919,1652.373817903,260098.516787565,1339.452062340,317591.038240397,1647.107763797,259341.566033588,1335.183278269,-75.154505,-82.306004,-7.151499,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,302,0,0,0,0,1003
1.667000000,1.667000000,1667000,8792,2499,2563,2.013846154,2.065421245,gpio35,gpio34,1.970696834,1.989978059,110730.759033506,282.844627504,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,1,0,0,0,1003
1.668000000,1.668000000,1668000,8793,2582,2723,2.080732601,2.194358974,gpio35,gpio34,1.970920496,1.990068813,261194.679714387,1074.395128782,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.669000000,1.669000000,1669000,8794,2656,2847,2.140366300,2.294285714,gpio35,gpio34,1.971243861,1.990219111,377628.839900607,1779.292632413,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.670000000,1.670000000,1670000,8795,2700,2899,2.175824176,2.336190476,gpio35,gpio34,1.971608808,1.990404716,426187.972778679,2197.280414718,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.671000000,1.671000000,1671000,8796,2714,2934,2.187106227,2.364395604,gpio35,gpio34,1.972001595,1.990601417,458699.989808381,2328.645385420,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.672000000,1.672000000,1672000,8797,2696,2836,2.172600733,2.285421245,gpio35,gpio34,1.972315014,1.990783417,366014.315811625,2154.593845742,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.673000000,1.673000000,1673000,8798,2645,2716,2.131501832,2.188717949,gpio35,gpio34,1.972531417,1.990924135,252717.312915878,1665.891051400,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.674000000,1.674000000,1674000,8799,2545,2555,2.050915751,2.058974359,gpio35,gpio34,1.972617860,1.990984127,100948.852591547,710.209080944,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.675000000,1.675000000,1675000,8800,2460,2382,1.982417582,1.919560440,gpio35,gpio34,1.972564803,1.990975560,-61960.938130452,-101.414795631,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.676000000,1.676000000,1676000,8801,2383,2214,1.920366300,1.784175824,gpio35,gpio34,1.972376414,1.990904951,-220002.361204233,-835.905761976,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.677000000,1.677000000,1677000,8802,2311,2082,1.862344322,1.677802198,gpio35,gpio34,1.972081840,1.990776390,-344006.446280958,-1521.961433386,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.678000000,1.678000000,1678000,8803,2258,2029,1.819633700,1.635091575,gpio35,gpio34,1.971744849,1.990605247,-393540.293124149,-2026.067994037,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.679000000,1.679000000,1679000,8804,2233,1975,1.799487179,1.591575092,gpio35,gpio34,1.971364680,1.990414129,-443965.697691996,-2262.545945894,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.680000000,1.680000000,1680000,8805,2242,1988,1.806739927,1.602051282,gpio35,gpio34,1.970995366,1.990230455,-431287.541564811,-2174.421952801,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.681000000,1.681000000,1681000,8806,2283,2126,1.839780220,1.713260073,gpio35,gpio34,1.970737631,1.990080005,-300985.617156319,-1781.100938293,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.682000000,1.682000000,1682000,8807,2352,2275,1.895384615,1.833333333,gpio35,gpio34,1.970600227,1.989985310,-160461.987385742,-1121.048742565,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
