host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.683000000,1.683000000,1683000,8808,2440,2446,1.966300366,1.971135531,gpio35,gpio34,1.970600762,1.989961625,625.133328053,-280.393543947,309962.117083000,1595.039874271,253111.867704982,1292.975854470,309241.808936122,1592.315483106,252523.671501862,1290.767400593,-79.554274,-86.332762,-6.778488,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,303,0,0,0,0,1003
1.684000000,1.684000000,1684000,8809,2529,2621,2.038021978,2.112161172,gpio35,gpio34,1.970742322,1.990009685,165315.533207131,568.961160267,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,1,0,0,0,1003
1.685000000,1.685000000,1685000,8810,2611,2768,2.104102564,2.230622711,gpio35,gpio34,1.971002203,1.990123778,303490.678684347,1350.685384218,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.686000000,1.686000000,1686000,8811,2677,2841,2.157289377,2.289450549,gpio35,gpio34,1.971320651,1.990290943,371886.872725123,1978.985311241,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.687000000,1.687000000,1687000,8812,2702,2918,2.177435897,2.351501832,gpio35,gpio34,1.971700832,1.990478088,443979.036857857,2215.510345781,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.688000000,1.688000000,1688000,8813,2710,2925,2.183882784,2.357142857,gpio35,gpio34,1.972086274,1.990671493,450122.698821496,2289.616121788,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.689000000,1.689000000,1689000,8814,2679,2805,2.158901099,2.260439560,gpio35,gpio34,1.972374628,1.990839723,336741.587542738,1991.581521050,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.690000000,1.690000000,1690000,8815,2620,2666,2.111355311,2.148424908,gpio35,gpio34,1.972550678,1.990960238,205593.117516769,1426.720452681,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.691000000,1.691000000,1691000,8816,2519,2498,2.029963370,2.013040293,gpio35,gpio34,1.972591168,1.990999241,47284.140387342,461.737492030,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.692000000,1.692000000,1692000,8817,2425,2322,1.954212454,1.871208791,gpio35,gpio34,1.972489785,1.990962455,-118395.260336952,-435.499360103,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.693000000,1.693000000,1693000,8818,2358,2168,1.900219780,1.747106227,gpio35,gpio34,1.972264402,1.990871712,-263204.967087533,-1074.254633944,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.694000000,1.694000000,1694000,8819,2293,2049,1.847838828,1.651208791,gpio35,gpio34,1.971943346,1.990728679,-374931.659128882,-1693.290830922,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.695000000,1.695000000,1695000,8820,2250,2004,1.813186813,1.614945055,gpio35,gpio34,1.971586348,1.990551137,-416905.848187229,-2101.824454235,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.696000000,1.696000000,1696000,8821,2230,1971,1.797069597,1.588351648,gpio35,gpio34,1.971203113,1.990357656,-447544.964198525,-2290.525845662,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.697000000,1.697000000,1697000,8822,2252,2055,1.814798535,1.656043956,gpio35,gpio34,1.970887954,1.990182097,-368045.727228371,-2078.351782347,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.698000000,1.698000000,1698000,8823,2308,2175,1.859926740,1.752747253,gpio35,gpio34,1.970669813,1.990051841,-254746.692921206,-1542.024426099,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.699000000,1.699000000,1699000,8824,2379,2331,1.917142857,1.878461538,gpio35,gpio34,1.970577605,1.989978932,-107681.661074368,-863.130985295,311359.676828666,1609.858621116,254253.100578160,1304.988270068,310928.048397725,1607.667138520,253900.637253486,1303.211804082,-71.859356,-79.362016,-7.502660,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,304,0,0,0,0,1003
1.700000000,1.700000000,1700000,8825,2470,2505,1.990476190,2.018681319,gpio35,gpio34,1.970625709,1.989979429,56175.954027614,5.886777948,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,1,0,0,0,1003
1.701000000,1.701000000,1701000,8826,2549,2673,2.054139194,2.154065934,gpio35,gpio34,1.970809149,1.990043589,214223.162085497,759.553593900,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.702000000,1.702000000,1702000,8827,2632,2810,2.121025641,2.264468864,gpio35,gpio34,1.971102809,1.990174571,342938.484218839,1550.627386211,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.703000000,1.703000000,1703000,8828,2689,2874,2.166959707,2.316043956,gpio35,gpio34,1.971447750,1.990351356,402825.406310585,2092.865924086,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.704000000,1.704000000,1704000,8829,2711,2930,2.184688645,2.361172161,gpio35,gpio34,1.971837474,1.990545694,455123.708908246,2300.656595631,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.705000000,1.705000000,1705000,8830,2704,2917,2.179047619,2.350695971,gpio35,gpio34,1.972216333,1.990734196,442434.394769844,2231.574813477,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.706000000,1.706000000,1706000,8831,2662,2761,2.145201465,2.224981685,gpio35,gpio34,1.972469098,1.990888663,295181.675221157,1828.656485313,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.707000000,1.707000000,1707000,8832,2577,2612,2.076703297,2.104908425,gpio35,gpio34,1.972601537,1.990974478,154663.849392515,1015.914161334,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.708000000,1.708000000,1708000,8833,2491,2441,2.007399267,1.967106227,gpio35,gpio34,1.972596042,1.990990902,-6417.473183286,194.444418885,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.709000000,1.709000000,1709000,8834,2400,2268,1.934065934,1.827692308,gpio35,gpio34,1.972451138,1.990933977,-169219.897579511,-673.904657792,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.710000000,1.710000000,1710000,8835,2337,2125,1.883296703,1.712454212,gpio35,gpio34,1.972191141,1.990826340,-303626.772406355,-1274.260883159,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.711000000,1.711000000,1711000,8836,2273,2065,1.831721612,1.664102564,gpio35,gpio34,1.971883053,1.990667235,-359788.639923917,-1883.556913095,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.712000000,1.712000000,1712000,8837,2237,1985,1.802710623,1.599633700,gpio35,gpio34,1.971510803,1.990479279,-434716.177003950,-2225.119144767,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.713000000,1.713000000,1713000,8838,2238,1976,1.803516484,1.592380952,gpio35,gpio34,1.971131674,1.990292316,-442751.284970442,-2213.353864828,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.714000000,1.714000000,1714000,8839,2267,2090,1.826886447,1.684249084,gpio35,gpio34,1.970844791,1.990128910,-335024.094534532,-1934.475847936,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.715000000,1.715000000,1715000,8840,2322,2221,1.871208791,1.789816850,gpio35,gpio34,1.970663763,1.990009990,-211406.074573567,-1407.832528416,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.716000000,1.716000000,1716000,8841,2407,2382,1.939706960,1.919560440,gpio35,gpio34,1.970612660,1.989959687,-59678.925487579,-595.511028394,318716.822504332,1653.554509613,260260.869851613,1340.409158083,317784.501679783,1647.901576918,259499.546282711,1335.826761366,-75.068145,-81.943465,-6.875321,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,305,0,0,0,0,1003
1.717000000,1.717000000,1717000,8842,2495,2559,2.010622711,2.062197802,gpio35,gpio34,1.970704245,1.989980350,106953.961593315,244.618632511,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,1,0,0,0,1003
1.718000000,1.718000000,1718000,8843,2580,2721,2.079120879,2.192747253,gpio35,gpio34,1.970926288,1.990069491,259303.842214635,1055.287681372,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.719000000,1.719000000,1719000,8844,2660,2851,2.143589744,2.297509158,gpio35,gpio34,1.971252871,1.990223011,381386.442667351,1817.445257214,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.720000000,1.720000000,1720000,8845,2699,2898,2.175018315,2.335384615,gpio35,gpio34,1.971617002,1.990407806,425236.360085159,2187.694082925,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.721000000,1.721000000,1721000,8846,2714,2932,2.187106227,2.362783883,gpio35,gpio34,1.972008169,1.990604504,456808.237156056,2328.608800752,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.722000000,1.722000000,1722000,8847,2692,2841,2.169377289,2.289450549,gpio35,gpio34,1.972325612,1.990783277,370712.095912448,2116.396654483,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.723000000,1.723000000,1723000,8848,2641,2717,2.128278388,2.189523810,gpio35,gpio34,1.972542810,1.990920772,253646.028950601,1627.732057332,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.724000000,1.724000000,1724000,8849,2548,2554,2.053333333,2.058168498,gpio35,gpio34,1.972628436,1.990983185,99994.456767238,738.869371428,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.725000000,1.725000000,1725000,8850,2460,2380,1.982417582,1.917948718,gpio35,gpio34,1.972573756,1.990974619,-63855.471130437,-101.403647819,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.726000000,1.726000000,1726000,8851,2386,2217,1.922783883,1.786593407,gpio35,gpio34,1.972387776,1.990906429,-217189.541813720,-807.274142930,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.727000000,1.727000000,1727000,8852,2313,2085,1.863956044,1.680219780,gpio35,gpio34,1.972095608,1.990779478,-341196.439709836,-1502.898606753,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.728000000,1.728000000,1728000,8853,2256,2027,1.818021978,1.633479853,gpio35,gpio34,1.971756992,1.990606721,-395438.554417095,-2045.184873406,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.729000000,1.729000000,1729000,8854,2235,1975,1.801098901,1.591575092,gpio35,gpio34,1.971376810,1.990417213,-443979.877580651,-2243.483065208,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.730000000,1.730000000,1730000,8855,2244,1986,1.808351648,1.600439560,gpio35,gpio34,1.971005873,1.990235147,-433183.890416576,-2155.378134996,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.731000000,1.731000000,1731000,8856,2282,2132,1.838974359,1.718095238,gpio35,gpio34,1.970752962,1.990083887,-295351.337087237,-1790.696646688,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.732000000,1.732000000,1732000,8857,2353,2270,1.896190476,1.829304029,gpio35,gpio34,1.970611513,1.989989993,-165185.348883223,-1111.554533664,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
1.733000000,1.733000000,1733000,8858,2438,2446,1.964688645,1.971135531,gpio35,gpio34,1.970612037,1.989964692,611.953049567,-299.529311636,310471.848307690,1601.523156405,253528.108965441,1298.231351459,309821.579727544,1599.407312271,252997.106350090,1296.516199744,-79.714755,-86.823682,-7.108927,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,306,0,0,0,0,1003
