host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.734000000,1.734000000,1734000,8859,2526,2622,2.035604396,2.112967033,gpio35,gpio34,1.970754392,1.990010331,166243.457680423,540.304367551,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,1,0,0,0,1003
1.735000000,1.735000000,1735000,8860,2610,2767,2.103296703,2.229816850,gpio35,gpio34,1.971013455,1.990123618,302535.492090166,1341.137569883,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.736000000,1.736000000,1736000,8861,2673,2837,2.154065934,2.286227106,gpio35,gpio34,1.971328668,1.990287560,368109.366603038,1940.826562338,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.737000000,1.737000000,1737000,8862,2707,2913,2.181465201,2.347472527,gpio35,gpio34,1.971704812,1.990478738,439264.216670395,2263.251202773,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.738000000,1.738000000,1738000,8863,2710,2927,2.183882784,2.358754579,gpio35,gpio34,1.972091862,1.990672142,452000.234454717,2289.608433953,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.739000000,1.739000000,1739000,8864,2678,2804,2.158095238,2.259633700,gpio35,gpio34,1.972379404,1.990839565,335793.970925828,1982.033680109,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.740000000,1.740000000,1740000,8865,2623,2661,2.113772894,2.144395604,gpio35,gpio34,1.972551420,1.990962498,200882.082230478,1455.342802757,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.741000000,1.741000000,1741000,8866,2507,2493,2.020293040,2.009010989,gpio35,gpio34,1.972587879,1.990991829,42577.816136337,347.228807845,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.742000000,1.742000000,1742000,8867,2428,2323,1.956630037,1.872014652,gpio35,gpio34,1.972487306,1.990957467,-117450.328834709,-406.791123692,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.743000000,1.743000000,1743000,8868,2359,2168,1.901025641,1.747106227,gpio35,gpio34,1.972261925,1.990867535,-263202.072088292,-1064.655427358,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.744000000,1.744000000,1744000,8869,2289,2047,1.844615385,1.649597070,gpio35,gpio34,1.971939260,1.990721283,-376810.950167639,-1731.402027514,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.745000000,1.745000000,1745000,8870,2245,2001,1.809157509,1.612527473,gpio35,gpio34,1.971579848,1.990539719,-419724.351506447,-2149.437700424,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.746000000,1.746000000,1746000,8871,2232,1970,1.798681319,1.587545788,gpio35,gpio34,1.971195814,1.990347861,-448478.465871424,-2271.310353046,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.747000000,1.747000000,1747000,8872,2255,2054,1.817216117,1.655238095,gpio35,gpio34,1.970879857,1.990174729,-368978.295399597,-2049.615344430,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.748000000,1.748000000,1748000,8873,2300,2170,1.853479853,1.748717949,gpio35,gpio34,1.970657695,1.990038034,-259442.694810259,-1618.258493354,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.749000000,1.749000000,1749000,8874,2379,2327,1.917142857,1.875238095,gpio35,gpio34,1.970562275,1.989965139,-111431.875390032,-862.967532131,311421.457949513,1602.824215950,254303.550404202,1299.286020126,310973.165558266,1600.796249997,253937.479461423,1297.642104476,-71.986323,-79.541321,-7.554997,1,58.816610,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,307,0,0,0,0,1003
1.750000000,1.750000000,1750000,8875,2466,2499,1.987252747,2.013846154,gpio35,gpio34,1.970605559,1.989962427,50547.306783267,-32.110575517,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,1,0,0,0,1003
1.751000000,1.751000000,1751000,8876,2549,2669,2.054139194,2.150842491,gpio35,gpio34,1.970785796,1.990026603,210482.326631392,759.754880964,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.752000000,1.752000000,1752000,8877,2633,2809,2.121831502,2.263663004,gpio35,gpio34,1.971078673,1.990158408,342024.664314687,1560.368632783,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.753000000,1.753000000,1753000,8878,2688,2872,2.166153846,2.314432234,gpio35,gpio34,1.971422027,1.990334404,400971.408654838,2083.517107823,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.754000000,1.754000000,1754000,8879,2709,2929,2.183076923,2.360366300,gpio35,gpio34,1.971810971,1.990527146,454212.656821653,2281.776967390,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.755000000,1.755000000,1755000,8880,2702,2916,2.177435897,2.349890110,gpio35,gpio34,1.972189050,1.990714055,441524.253735338,2212.714064864,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.756000000,1.756000000,1756000,8881,2663,2762,2.146007326,2.225787546,gpio35,gpio34,1.972442649,1.990869348,296154.627470685,1838.435079832,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.757000000,1.757000000,1757000,8882,2574,2604,2.074285714,2.098461538,gpio35,gpio34,1.972568668,1.990952765,147166.004546298,987.522334082,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.758000000,1.758000000,1758000,8883,2489,2440,2.005787546,1.966300366,gpio35,gpio34,1.972562399,1.990967599,-7320.179184161,175.621144254,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.759000000,1.759000000,1759000,8884,2400,2267,1.934065934,1.826886447,gpio35,gpio34,1.972416723,1.990910698,-170121.700874384,-673.628787560,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.760000000,1.760000000,1760000,8885,2337,2124,1.883296703,1.711648352,gpio35,gpio34,1.972155955,1.990803084,-304527.673897934,-1273.985288797,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.761000000,1.761000000,1761000,8886,2275,2067,1.833333333,1.665714286,gpio35,gpio34,1.971849513,1.990645614,-357865.365799506,-1864.201272739,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.762000000,1.762000000,1762000,8887,2238,1989,1.803516484,1.602857143,gpio35,gpio34,1.971480521,1.990458485,-430912.643010665,-2215.323020846,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.763000000,1.763000000,1763000,8888,2233,1974,1.799487179,1.590769231,gpio35,gpio34,1.971099810,1.990267514,-444598.103940146,-2260.808501796,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.764000000,1.764000000,1764000,8889,2267,2092,1.826886447,1.685860806,gpio35,gpio34,1.970814571,1.990104133,-333104.700399269,-1934.182226296,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.765000000,1.765000000,1765000,8890,2322,2221,1.871208791,1.789816850,gpio35,gpio34,1.970633573,1.989985237,-211370.782975438,-1407.539200398,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.766000000,1.766000000,1766000,8891,2411,2388,1.942930403,1.924395604,gpio35,gpio34,1.970587335,1.989938182,-53997.119752051,-557.057350527,318696.650314566,1658.860683013,260244.397449516,1344.710463772,317648.545965118,1652.935015745,259388.526248431,1339.906982164,-75.095765,-81.943866,-6.848102,1,62.507813,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,308,0,0,0,0,1003
1.767000000,1.767000000,1767000,8892,2498,2559,2.013040293,2.062197802,gpio35,gpio34,1.970678945,1.989961285,106983.536094110,273.493695905,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,1,0,0,0,1003
1.768000000,1.768000000,1768000,8893,2581,2721,2.079926740,2.192747253,gpio35,gpio34,1.970901014,1.990051250,259333.387140929,1065.053548115,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.769000000,1.769000000,1769000,8894,2650,2834,2.135531136,2.283809524,gpio35,gpio34,1.971213922,1.990196730,365417.401333228,1722.259589356,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.770000000,1.770000000,1770000,8895,2699,2896,2.175018315,2.333772894,gpio35,gpio34,1.971576481,1.990381551,423399.661364862,2188.005208675,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.771000000,1.771000000,1771000,8896,2714,2933,2.187106227,2.363589744,gpio35,gpio34,1.971968494,1.990578276,457796.649848977,2328.919615377,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.772000000,1.772000000,1772000,8897,2692,2841,2.169377289,2.289450549,gpio35,gpio34,1.972285976,1.990757075,370758.428621177,2116.707158292,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.773000000,1.773000000,1773000,8898,2643,2711,2.129890110,2.184688645,gpio35,gpio34,1.972498379,1.990896208,248045.765897626,1647.122572226,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.774000000,1.774000000,1774000,8899,2543,2556,2.049304029,2.059780220,gpio35,gpio34,1.972585661,1.990954616,101928.526549310,691.459370249,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.775000000,1.775000000,1775000,8900,2456,2378,1.979194139,1.916336996,gpio35,gpio34,1.972529412,1.990942856,-65687.701704144,-139.226078203,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.776000000,1.776000000,1776000,8901,2385,2215,1.921978022,1.784981685,gpio35,gpio34,1.972341865,1.990873891,-219019.940156854,-816.438268502,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.777000000,1.777000000,1777000,8902,2314,2085,1.864761905,1.680219780,gpio35,gpio34,1.972049743,1.990747779,-341142.824511628,-1492.973246611,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.778000000,1.778000000,1778000,8903,2256,2025,1.818021978,1.631868132,gpio35,gpio34,1.971709561,1.990575053,-397267.175977084,-2044.809599419,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.779000000,1.779000000,1779000,8904,2234,1975,1.800293040,1.591575092,gpio35,gpio34,1.971329426,1.990384771,-443924.487376080,-2252.648327288,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.780000000,1.780000000,1780000,8905,2237,1982,1.802710623,1.597216117,gpio35,gpio34,1.970955313,1.990197097,-436892.921888208,-2221.775196579,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.781000000,1.781000000,1781000,8906,2287,2128,1.843003663,1.714871795,gpio35,gpio34,1.970699230,1.990049903,-299056.659527397,-1742.545381680,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.782000000,1.782000000,1782000,8907,2350,2270,1.893772894,1.829304029,gpio35,gpio34,1.970557834,1.989953626,-165122.599714946,-1139.772706273,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.783000000,1.783000000,1783000,8908,2439,2445,1.965494505,1.970329670,gpio35,gpio34,1.970557606,1.989929167,-266.452102824,-289.558622897,309357.959677062,1598.640247915,252618.518998876,1295.894399808,308598.201007151,1596.069808813,251998.107905560,1293.810742999,-79.647095,-86.750135,-7.103041,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,309,0,0,0,0,1003
1.784000000,1.784000000,1784000,8909,2524,2613,2.033992674,2.105714286,gpio35,gpio34,1.970692763,1.989973231,157837.198361190,521.644603220,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,1,0,0,0,1003
