host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.785000000,1.785000000,1785000,8910,2609,2765,2.102490842,2.228205128,gpio35,gpio34,1.970950275,1.990085748,300725.280030748,1332.036626110,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.786000000,1.786000000,1786000,8911,2674,2840,2.154871795,2.288644689,gpio35,gpio34,1.971267970,1.990250534,371006.422613177,1950.815041097,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.787000000,1.787000000,1787000,8912,2706,2917,2.180659341,2.350695971,gpio35,gpio34,1.971647398,1.990440943,443099.467196023,2254.149371465,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.788000000,1.788000000,1788000,8913,2706,2927,2.180659341,2.358754579,gpio35,gpio34,1.972034505,1.990631162,452067.283443822,2251.895222094,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.789000000,1.789000000,1789000,8914,2677,2802,2.157289377,2.258021978,gpio35,gpio34,1.972320492,1.990797820,333978.769722944,1972.978663844,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.790000000,1.790000000,1790000,8915,2620,2663,2.111355311,2.146007326,gpio35,gpio34,1.972494179,1.990918377,202833.062514795,1427.216519920,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.791000000,1.791000000,1791000,8916,2516,2499,2.027545788,2.013846154,gpio35,gpio34,1.972535531,1.990955005,48291.211726368,433.612580819,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.792000000,1.792000000,1792000,8917,2422,2325,1.951794872,1.873626374,gpio35,gpio34,1.972436622,1.990915845,-115507.012926266,-463.596146402,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.793000000,1.793000000,1793000,8918,2363,2166,1.904249084,1.745494505,gpio35,gpio34,1.972209680,1.990829178,-265025.065781755,-1026.002037104,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.794000000,1.794000000,1794000,8919,2290,2050,1.845421245,1.652014652,gpio35,gpio34,1.971889485,1.990683770,-373926.663009912,-1721.407773032,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.795000000,1.795000000,1795000,8920,2248,2000,1.811575092,1.611721612,gpio35,gpio34,1.971529317,1.990504661,-420607.314921876,-2120.373118609,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.796000000,1.796000000,1796000,8921,2232,1970,1.798681319,1.587545788,gpio35,gpio34,1.971145333,1.990312838,-448419.454751938,-2270.895318195,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.797000000,1.797000000,1797000,8922,2252,2054,1.814798535,1.655238095,gpio35,gpio34,1.970829426,1.990137323,-368919.343291230,-2077.821206996,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.798000000,1.798000000,1798000,8923,2301,2168,1.854285714,1.747106227,gpio35,gpio34,1.970605703,1.990001472,-261265.984797000,-1608.275506881,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.799000000,1.799000000,1799000,8924,2383,2328,1.920366300,1.876043956,gpio35,gpio34,1.970511141,1.989931837,-110430.067372288,-824.374046262,310746.841735715,1601.183349934,253752.665762345,1297.955896551,310258.585241061,1598.727771701,253353.960544934,1295.965348594,-72.086815,-79.405869,-7.319055,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,310,0,0,0,0,1003
1.800000000,1.800000000,1800000,8925,2470,2503,1.990476190,2.017069597,gpio35,gpio34,1.970557700,1.989932381,54371.387707491,6.444316866,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,1,0,0,0,1003
1.801000000,1.801000000,1801000,8926,2549,2672,2.054139194,2.153260073,gpio35,gpio34,1.970740402,1.989996588,213361.491903194,760.110575279,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.802000000,1.802000000,1802000,8927,2633,2808,2.121831502,2.262857143,gpio35,gpio34,1.971032519,1.990128423,341136.584135218,1560.723971403,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.803000000,1.803000000,1803000,8928,2689,2872,2.166959707,2.314432234,gpio35,gpio34,1.971375919,1.990305254,401025.308127049,2093.412251898,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.804000000,1.804000000,1804000,8929,2709,2924,2.183076923,2.356336996,gpio35,gpio34,1.971760880,1.990498026,449561.044536894,2282.122055527,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.805000000,1.805000000,1805000,8930,2702,2916,2.177435897,2.349890110,gpio35,gpio34,1.972139009,1.990684964,441582.750920362,2213.058807913,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.806000000,1.806000000,1806000,8931,2663,2761,2.146007326,2.224981685,gpio35,gpio34,1.972391852,1.990840286,295271.974587024,1838.779478138,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.807000000,1.807000000,1807000,8932,2573,2609,2.073479853,2.102490842,gpio35,gpio34,1.972521951,1.990922926,151930.783744518,978.326227196,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.808000000,1.808000000,1808000,8933,2491,2437,2.007399267,1.963882784,gpio35,gpio34,1.972513311,1.990939402,-10088.897337136,195.054715857,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.809000000,1.809000000,1809000,8934,2401,2268,1.934871795,1.827692308,gpio35,gpio34,1.972368490,1.990883334,-169123.284023208,-663.754810323,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.810000000,1.810000000,1810000,8935,2334,2122,1.880879121,1.710036630,gpio35,gpio34,1.972106159,1.990773330,-306353.530178107,-1302.281828714,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.811000000,1.811000000,1811000,8936,2270,2065,1.829304029,1.664102564,gpio35,gpio34,1.971798155,1.990611861,-359689.396223399,-1911.549837704,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.812000000,1.812000000,1812000,8937,2240,1989,1.805128205,1.602857143,gpio35,gpio34,1.971429214,1.990426377,-430852.666261135,-2195.843111688,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.813000000,1.813000000,1813000,8938,2236,1976,1.801904762,1.592380952,gpio35,gpio34,1.971050166,1.990237856,-442656.004024367,-2231.807911752,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.814000000,1.814000000,1814000,8939,2265,2090,1.825274725,1.684249084,gpio35,gpio34,1.970763365,1.990072892,-334928.908869403,-1952.911440813,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.815000000,1.815000000,1815000,8940,2324,2223,1.872820513,1.791428571,gpio35,gpio34,1.970584030,1.989955640,-209428.800951105,-1388.089042524,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.816000000,1.816000000,1816000,8941,2411,2386,1.942930403,1.922783883,gpio35,gpio34,1.970536230,1.989908615,-55821.445995740,-556.706964399,318851.370204472,1650.553406853,260370.740115754,1337.976395449,317922.935120569,1645.146941645,259612.589602585,1333.593790923,-75.353190,-82.045733,-6.692543,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,311,0,0,0,0,1003
1.817000000,1.817000000,1817000,8942,2498,2563,2.013040293,2.065421245,gpio35,gpio34,1.970631115,1.989931746,110807.583605661,273.843731647,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,1,0,0,0,1003
1.818000000,1.818000000,1818000,8943,2572,2722,2.072673993,2.193553114,gpio35,gpio34,1.970854037,1.990014489,260330.335890471,979.541786675,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.819000000,1.819000000,1819000,8944,2654,2850,2.138754579,2.296703297,gpio35,gpio34,1.971179886,1.990163229,380529.726706513,1760.855430000,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.820000000,1.820000000,1820000,8945,2703,2899,2.178241758,2.336190476,gpio35,gpio34,1.971544896,1.990351307,426262.683983280,2226.562453478,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.821000000,1.821000000,1821000,8946,2711,2936,2.184688645,2.366007326,gpio35,gpio34,1.971939359,1.990545645,460656.809444777,2300.657177377,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.822000000,1.822000000,1822000,8947,2692,2841,2.169377289,2.289450549,gpio35,gpio34,1.972256870,1.990724476,370792.453342882,2117.093465113,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.823000000,1.823000000,1823000,8948,2640,2713,2.127472527,2.186300366,gpio35,gpio34,1.972470914,1.990861224,249961.939737608,1618.888010357,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.824000000,1.824000000,1824000,8949,2543,2556,2.049304029,2.059780220,gpio35,gpio34,1.972558223,1.990919667,101960.601072454,691.873525325,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.825000000,1.825000000,1825000,8950,2459,2380,1.981611722,1.917948718,gpio35,gpio34,1.972503613,1.990910359,-63773.476112525,-110.191854901,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.826000000,1.826000000,1826000,8951,2386,2212,1.922783883,1.782564103,gpio35,gpio34,1.972313674,1.990842233,-221813.086648323,-806.513401011,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.827000000,1.827000000,1827000,8952,2313,2085,1.863956044,1.680219780,gpio35,gpio34,1.972021580,1.990715347,-341109.903142107,-1502.138625575,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.828000000,1.828000000,1828000,8953,2257,2028,1.818827839,1.634285714,gpio35,gpio34,1.971683844,1.990543459,-394411.012814435,-2034.885491416,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.829000000,1.829000000,1829000,8954,2231,1971,1.797875458,1.588351648,gpio35,gpio34,1.971300512,1.990350791,-447658.821377090,-2280.894786570,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.830000000,1.830000000,1830000,8955,2240,1985,1.805128205,1.599633700,gpio35,gpio34,1.970928845,1.990165568,-434035.880554721,-2192.752444637,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.831000000,1.831000000,1831000,8956,2282,2128,1.838974359,1.714871795,gpio35,gpio34,1.970672788,1.990014377,-299025.749949742,-1789.872938842,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.832000000,1.832000000,1832000,8957,2354,2274,1.896996337,1.832527473,gpio35,gpio34,1.970534643,1.989921359,-161327.354760870,-1101.191488732,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.833000000,1.833000000,1833000,8958,2445,2443,1.970329670,1.968717949,gpio35,gpio34,1.970532826,1.989901767,-2121.551822699,-231.935664986,309240.950050695,1600.033718700,252522.970144882,1297.023979142,308551.043806079,1597.757004536,251959.599821567,1295.178422496,-79.560880,-86.518721,-6.957841,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,312,0,0,0,0,1003
1.834000000,1.834000000,1834000,8959,2529,2621,2.038021978,2.112161172,gpio35,gpio34,1.970674454,1.989949888,165394.869456029,569.669777379,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,1,0,0,0,1003
1.835000000,1.835000000,1835000,8960,2610,2765,2.103296703,2.228205128,gpio35,gpio34,1.970931985,1.990063235,300746.660882497,1341.853131919,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
