host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.836000000,1.836000000,1836000,8961,2674,2841,2.154871795,2.289450549,gpio35,gpio34,1.971250504,1.990228043,371968.873655573,1951.081569606,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.837000000,1.837000000,1837000,8962,2706,2916,2.180659341,2.349890110,gpio35,gpio34,1.971629143,1.990418474,442178.772644378,2254.415633446,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.838000000,1.838000000,1838000,8963,2712,2928,2.185494505,2.359560440,gpio35,gpio34,1.972017075,1.990613550,453029.692729727,2309.402182577,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.839000000,1.839000000,1839000,8964,2681,2806,2.160512821,2.261245421,gpio35,gpio34,1.972306303,1.990783450,337763.491314062,2011.347795779,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.840000000,1.840000000,1840000,8965,2623,2667,2.113772894,2.149230769,gpio35,gpio34,1.972483227,1.990906439,206613.999384322,1456.007121929,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.841000000,1.841000000,1841000,8966,2519,2499,2.029963370,2.013846154,gpio35,gpio34,1.972524590,1.990945496,48304.001373028,462.374392226,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.842000000,1.842000000,1842000,8967,2430,2326,1.958241758,1.874432234,gpio35,gpio34,1.972426498,1.990912792,-114553.144497754,-387.162292836,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.843000000,1.843000000,1843000,8968,2364,2160,1.905054945,1.740659341,gpio35,gpio34,1.972194731,1.990826934,-270659.792222167,-1016.425742950,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.844000000,1.844000000,1844000,8969,2290,2047,1.845421245,1.649597070,gpio35,gpio34,1.971872133,1.990681529,-376732.480009385,-1721.381215967,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.845000000,1.845000000,1845000,8970,2245,2003,1.809157509,1.614139194,gpio35,gpio34,1.971514400,1.990500005,-417763.776675352,-2148.967070483,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.846000000,1.846000000,1846000,8971,2233,1969,1.799487179,1.586739927,gpio35,gpio34,1.971129626,1.990308992,-449343.126329659,-2261.300032941,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.847000000,1.847000000,1847000,8972,2253,2054,1.815604396,1.655238095,gpio35,gpio34,1.970813734,1.990134287,-368900.999625874,-2068.235517027,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.848000000,1.848000000,1848000,8973,2302,2173,1.855091575,1.751135531,gpio35,gpio34,1.970594056,1.989999245,-256542.201617812,-1598.699402602,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.849000000,1.849000000,1849000,8974,2381,2326,1.918754579,1.874432234,gpio35,gpio34,1.970497894,1.989928000,-112298.648976775,-843.428000469,312347.725182672,1599.775206247,255059.930672814,1296.814423027,311896.620218871,1596.819792744,254691.563012297,1294.418697151,-71.898756,-79.346466,-7.447710,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,313,0,0,0,0,1003
1.850000000,1.850000000,1850000,8975,2477,2499,1.996117216,2.013846154,gpio35,gpio34,1.970541242,1.989934189,50622.491541610,73.270863759,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,1,0,0,0,1003
1.851000000,1.851000000,1851000,8976,2553,2670,2.057362637,2.151648352,gpio35,gpio34,1.970722350,1.990001618,211498.527776477,798.249813243,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.852000000,1.852000000,1852000,8977,2625,2812,2.115384615,2.266080586,gpio35,gpio34,1.971017708,1.990127001,344922.032401625,1484.343140601,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.853000000,1.853000000,1853000,8978,2689,2871,2.166959707,2.313626374,gpio35,gpio34,1.971360316,1.990303833,400101.513087692,2093.429088279,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.854000000,1.854000000,1854000,8979,2712,2930,2.185494505,2.361172161,gpio35,gpio34,1.971750128,1.990499024,455225.814293073,2310.759357454,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.855000000,1.855000000,1855000,8980,2703,2918,2.178241758,2.351501832,gpio35,gpio34,1.972129880,1.990686767,443477.489620786,2222.587150950,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.856000000,1.856000000,1856000,8981,2656,2759,2.140366300,2.223369963,gpio35,gpio34,1.972381120,1.990836446,293400.452262750,1771.977006479,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.857000000,1.857000000,1857000,8982,2574,2609,2.074285714,2.102490842,gpio35,gpio34,1.972511230,1.990919896,151943.316085567,987.911844361,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.858000000,1.858000000,1858000,8983,2488,2440,2.004981685,1.966300366,gpio35,gpio34,1.972505019,1.990933957,-7253.102813929,166.470104229,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.859000000,1.859000000,1859000,8984,2398,2267,1.932454212,1.826886447,gpio35,gpio34,1.972359400,1.990875478,-170054.691580522,-692.310837340,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.860000000,1.860000000,1860000,8985,2335,2124,1.881684982,1.711648352,gpio35,gpio34,1.972098689,1.990766287,-304460.731613366,-1292.648656527,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.861000000,1.861000000,1861000,8986,2272,2062,1.830915751,1.661684982,gpio35,gpio34,1.971788276,1.990606437,-362503.948314720,-1892.386137895,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.862000000,1.862000000,1862000,8987,2237,1985,1.802710623,1.599633700,gpio35,gpio34,1.971416121,1.990418541,-434605.495371864,-2224.399379549,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.863000000,1.863000000,1863000,8988,2232,1974,1.798681319,1.590769231,gpio35,gpio34,1.971035474,1.990226804,-444522.897162986,-2269.875784140,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.864000000,1.864000000,1864000,8989,2264,2089,1.824468864,1.683443223,gpio35,gpio34,1.970747882,1.990061046,-335852.843543385,-1962.320762946,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.865000000,1.865000000,1865000,8990,2323,2224,1.872014652,1.792234432,gpio35,gpio34,1.970569368,1.989942999,-208469.628547413,-1397.488955335,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.866000000,1.866000000,1866000,8991,2409,2385,1.941318681,1.921978022,gpio35,gpio34,1.970520777,1.989894375,-56745.415907451,-575.637638091,319695.635310336,1661.123924750,261060.158293028,1346.545099360,318738.377149080,1655.793344829,260278.471152188,1342.224009186,-75.218358,-82.361905,-7.143547,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,314,0,0,0,0,1003
1.867000000,1.867000000,1867000,8992,2500,2563,2.014652015,2.065421245,gpio35,gpio34,1.970615678,1.989919133,110825.629235362,293.092631805,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,1,0,0,0,1003
1.868000000,1.868000000,1868000,8993,2580,2723,2.079120879,2.194358974,gpio35,gpio34,1.970839421,1.990008334,261289.455046041,1056.012402697,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.869000000,1.869000000,1869000,8994,2655,2843,2.139560440,2.291062271,gpio35,gpio34,1.971159644,1.990157886,373959.154170932,1770.468449847,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.870000000,1.870000000,1870000,8995,2700,2896,2.175824176,2.333772894,gpio35,gpio34,1.971522257,1.990343553,423463.048306232,2198.005217129,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.871000000,1.871000000,1871000,8996,2710,2934,2.183882784,2.364395604,gpio35,gpio34,1.971915130,1.990537092,458801.064974906,2291.208819853,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.872000000,1.872000000,1872000,8997,2692,2840,2.169377289,2.288644689,gpio35,gpio34,1.972231860,1.990715932,369879.656188981,2117.194716740,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.873000000,1.873000000,1873000,8998,2643,2713,2.129890110,2.186300366,gpio35,gpio34,1.972445928,1.990855106,249991.146952360,1647.609643115,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.874000000,1.874000000,1874000,8999,2543,2554,2.049304029,2.058168498,gpio35,gpio34,1.972531651,1.990913555,100107.595936992,691.945954068,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.875000000,1.875000000,1875000,9000,2458,2381,1.980805861,1.918754579,gpio35,gpio34,1.972477874,1.990903447,-62801.353528353,-119.659659380,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.876000000,1.876000000,1876000,9001,2387,2211,1.923589744,1.781758242,gpio35,gpio34,1.972287154,1.990836134,-222724.119329734,-796.891416098,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.877000000,1.877000000,1877000,9002,2310,2087,1.861538462,1.681831502,gpio35,gpio34,1.971996699,1.990706836,-339196.750076338,-1530.686905823,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.878000000,1.878000000,1878000,9003,2254,2028,1.816410256,1.634285714,gpio35,gpio34,1.971658988,1.990532540,-394381.956044730,-2063.405223384,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.879000000,1.879000000,1879000,9004,2232,1974,1.798681319,1.590769231,gpio35,gpio34,1.971278098,1.990340688,-444806.518949657,-2271.225355630,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.880000000,1.880000000,1880000,9005,2241,1985,1.805934066,1.599633700,gpio35,gpio34,1.970906453,1.990156282,-434009.705144213,-2183.092683128,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.881000000,1.881000000,1881000,9006,2286,2128,1.842197802,1.714871795,gpio35,gpio34,1.970650419,1.990008323,-298999.600714645,-1751.602354713,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.882000000,1.882000000,1882000,9007,2351,2278,1.894578755,1.835750916,gpio35,gpio34,1.970515519,1.989912894,-157536.865389010,-1129.740300745,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.883000000,1.883000000,1883000,9008,2439,2447,1.965494505,1.971941392,gpio35,gpio34,1.970516945,1.989888475,1665.147059789,-289.076410568,310450.912511719,1601.801633155,253511.013010393,1298.457091091,309722.307461873,1599.752355554,252916.041641887,1296.795899732,-79.655146,-86.254289,-6.599142,1,58.820069,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,315,0,0,0,0,1003
1.884000000,1.884000000,1884000,9009,2518,2617,2.029157509,2.108937729,gpio35,gpio34,1.970655366,1.989927744,161649.049067638,464.885368572,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,1,0,0,0,1003
1.885000000,1.885000000,1885000,9010,2610,2766,2.103296703,2.229010989,gpio35,gpio34,1.970913722,1.990041113,301710.044171992,1342.115276255,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.886000000,1.886000000,1886000,9011,2674,2839,2.154871795,2.287838828,gpio35,gpio34,1.971230647,1.990205944,370108.018847281,1951.343451798,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
