host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.887000000,1.887000000,1887000,9012,2704,2918,2.179047619,2.351501832,gpio35,gpio34,1.971610918,1.990394786,444084.144976891,2235.596932168,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.888000000,1.888000000,1888000,9013,2709,2927,2.183076923,2.358754579,gpio35,gpio34,1.971998062,1.990587468,452109.884975410,2281.062139206,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.889000000,1.889000000,1889000,9014,2680,2800,2.159706960,2.256410256,gpio35,gpio34,1.972282474,1.990756587,332139.145510002,2002.116414039,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.890000000,1.890000000,1890000,9015,2618,2665,2.109743590,2.147619048,gpio35,gpio34,1.972457810,1.990875574,204759.644212064,1408.624328394,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.891000000,1.891000000,1891000,9016,2519,2497,2.029963370,2.012234432,gpio35,gpio34,1.972497587,1.990914662,46451.500555941,462.739785455,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.892000000,1.892000000,1892000,9017,2429,2321,1.957435897,1.870402930,gpio35,gpio34,1.972395492,1.990881183,-119227.067528522,-396.337425794,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.893000000,1.893000000,1893000,9018,2358,2167,1.900219780,1.746300366,gpio35,gpio34,1.972169397,1.990790522,-264035.942471911,-1073.292504745,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.894000000,1.894000000,1894000,9019,2289,2052,1.844615385,1.653626374,gpio35,gpio34,1.971850854,1.990644347,-371997.437251878,-1730.490307030,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.895000000,1.895000000,1895000,9020,2246,2002,1.809963370,1.613333333,gpio35,gpio34,1.971492337,1.990463666,-418680.018389600,-2138.986730867,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.896000000,1.896000000,1896000,9021,2233,1972,1.799487179,1.589157509,gpio35,gpio34,1.971110002,1.990272689,-446494.085516194,-2260.869834458,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.897000000,1.897000000,1897000,9022,2251,2050,1.813992674,1.652014652,gpio35,gpio34,1.970790906,1.990096409,-372642.448853719,-2086.886070331,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.898000000,1.898000000,1898000,9023,2303,2172,1.855897436,1.750329670,gpio35,gpio34,1.970570445,1.989962210,-257456.634681930,-1588.710822970,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.899000000,1.899000000,1899000,9024,2377,2326,1.915531136,1.874432234,gpio35,gpio34,1.970474307,1.989887779,-112271.076036331,-881.150213388,310987.766971126,1603.209176937,253949.402824558,1299.598078319,310508.279847144,1601.103967302,253557.858584786,1297.891547172,-71.810041,-79.227179,-7.417139,1,58.826990,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,316,0,0,0,0,1003
1.900000000,1.900000000,1900000,9025,2468,2506,1.988864469,2.019487179,gpio35,gpio34,1.970523320,1.989886756,57237.677909611,-12.114430917,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,1,0,0,0,1003
1.901000000,1.901000000,1901000,9026,2551,2671,2.055750916,2.152454212,gpio35,gpio34,1.970705251,1.989952620,212460.549529113,779.731029420,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.902000000,1.902000000,1902000,9027,2632,2810,2.121025641,2.264468864,gpio35,gpio34,1.970999014,1.990083693,343059.817418010,1551.704322708,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.903000000,1.903000000,1903000,9028,2689,2874,2.166959707,2.316043956,gpio35,gpio34,1.971344059,1.990260569,402946.618176558,2093.941783646,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.904000000,1.904000000,1904000,9029,2710,2928,2.183882784,2.359560440,gpio35,gpio34,1.971732276,1.990454191,453362.616419353,2292.191218537,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.905000000,1.905000000,1905000,9030,2704,2917,2.179047619,2.350695971,gpio35,gpio34,1.972111239,1.990642785,442557.246516440,2232.658062554,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.906000000,1.906000000,1906000,9031,2664,2759,2.146813187,2.223369963,gpio35,gpio34,1.972362498,1.990798955,293422.220973007,1848.818972730,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.907000000,1.907000000,1907000,9032,2570,2612,2.071062271,2.104908425,gpio35,gpio34,1.972495044,1.990879218,154788.337741612,950.195039117,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.908000000,1.908000000,1908000,9033,2487,2440,2.004175824,1.966300366,gpio35,gpio34,1.972488849,1.990892515,-7234.200894038,157.411498172,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.909000000,1.909000000,1909000,9034,2398,2268,1.932454212,1.827692308,gpio35,gpio34,1.972344053,1.990834077,-169094.716991052,-691.820223996,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.910000000,1.910000000,1910000,9035,2337,2126,1.883296703,1.713260073,gpio35,gpio34,1.972084969,1.990726539,-302560.625426986,-1273.078212209,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.911000000,1.911000000,1911000,9036,2268,2066,1.827692308,1.664908425,gpio35,gpio34,1.971777792,1.990563505,-358723.559091527,-1930.076228785,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.912000000,1.912000000,1912000,9037,2239,1985,1.804322344,1.599633700,gpio35,gpio34,1.971405648,1.990377264,-434593.252823893,-2204.810815584,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.913000000,1.913000000,1913000,9038,2235,1977,1.801098901,1.593186813,gpio35,gpio34,1.971027429,1.990187986,-441687.392143064,-2240.766647945,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.914000000,1.914000000,1914000,9039,2264,2090,1.824468864,1.684249084,gpio35,gpio34,1.970740651,1.990022266,-334902.357171481,-1961.861218269,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.915000000,1.915000000,1915000,9040,2326,2219,1.874432234,1.788205128,gpio35,gpio34,1.970558115,1.989906676,-213166.642090879,-1368.409387820,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.916000000,1.916000000,1916000,9041,2414,2385,1.945347985,1.921978022,gpio35,gpio34,1.970509535,1.989862118,-56732.274579876,-527.506828556,318675.702433318,1656.031527221,260227.291625755,1342.417085288,317680.996224318,1651.392811862,259415.024795386,1338.656836375,-75.246572,-82.482038,-7.235466,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,317,0,0,0,0,1003
1.917000000,1.917000000,1917000,9042,2497,2565,2.012234432,2.067032967,gpio35,gpio34,1.970606059,1.989884490,112720.940564608,264.854024178,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,1,0,0,0,1003
1.918000000,1.918000000,1918000,9043,2580,2721,2.079120879,2.192747253,gpio35,gpio34,1.970828200,1.989973726,259418.504777961,1056.422516059,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.919000000,1.919000000,1919000,9044,2651,2845,2.136336996,2.292673993,gpio35,gpio34,1.971150046,1.990120090,375854.441139117,1732.717509920,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.920000000,1.920000000,1920000,9045,2700,2895,2.175824176,2.332967033,gpio35,gpio34,1.971511863,1.990305794,422533.165272951,2198.452671319,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.921000000,1.921000000,1921000,9046,2712,2931,2.185494505,2.361978022,gpio35,gpio34,1.971902329,1.990500983,455989.928681659,2310.736148176,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.922000000,1.922000000,1922000,9047,2692,2842,2.169377289,2.290256410,gpio35,gpio34,1.972220683,1.990679859,371776.788889524,2117.622196147,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.923000000,1.923000000,1923000,9048,2642,2713,2.129084249,2.186300366,gpio35,gpio34,1.972434763,1.990818263,250004.199377204,1638.496534248,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.924000000,1.924000000,1924000,9049,2547,2554,2.052527473,2.058168498,gpio35,gpio34,1.972520496,1.990879972,100120.635309411,730.542762280,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.925000000,1.925000000,1925000,9050,2467,2381,1.988058608,1.918754579,gpio35,gpio34,1.972466731,1.990877151,-62788.327195306,-33.400644006,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.926000000,1.926000000,1926000,9051,2388,2216,1.924395604,1.785787546,gpio35,gpio34,1.972280051,1.990810670,-218005.648165523,-787.039946091,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.927000000,1.927000000,1927000,9052,2309,2086,1.860732601,1.681025641,gpio35,gpio34,1.971988797,1.990680591,-340129.546812289,-1539.925608875,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.928000000,1.928000000,1928000,9053,2256,2032,1.818021978,1.637509158,gpio35,gpio34,1.971654317,1.990507933,-390608.362126448,-2044.014205350,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.929000000,1.929000000,1929000,9054,2235,1974,1.801098901,1.590769231,gpio35,gpio34,1.971273432,1.990318524,-444801.064911290,-2242.313567820,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.930000000,1.930000000,1930000,9055,2241,1986,1.805934066,1.600439560,gpio35,gpio34,1.970902598,1.990134139,-433063.164988385,-2182.830289488,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.931000000,1.931000000,1931000,9056,2281,2127,1.838168498,1.714065934,gpio35,gpio34,1.970645762,1.989982174,-299936.190241972,-1799.041027437,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.932000000,1.932000000,1932000,9057,2351,2275,1.894578755,1.833333333,gpio35,gpio34,1.970508449,1.989886770,-160354.701469809,-1129.430730826,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.933000000,1.933000000,1933000,9058,2440,2445,1.966300366,1.970329670,gpio35,gpio34,1.970508270,1.989863184,-208.779613429,-279.226989425,309987.698594381,1603.152401549,253132.757303316,1299.552054889,309331.735462960,1600.174155163,252597.104576131,1297.137820155,-79.682362,-86.234253,-6.551892,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,318,0,0,0,0,1003
1.934000000,1.934000000,1934000,9059,2526,2620,2.035604396,2.111355311,gpio35,gpio34,1.970649117,1.989908925,164482.454178591,541.506065852,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,1,0,0,0,1003
1.935000000,1.935000000,1935000,9060,2610,2764,2.103296703,2.227399267,gpio35,gpio34,1.970905868,1.990022313,299835.158020336,1342.338066486,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.936000000,1.936000000,1936000,9061,2673,2838,2.154065934,2.287032967,gpio35,gpio34,1.971221995,1.990186357,369176.099153276,1942.025858444,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.937000000,1.937000000,1937000,9062,2704,2919,2.179047619,2.352307692,gpio35,gpio34,1.971603080,1.990375218,445035.340345580,2235.828817201,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
