host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.938000000,1.938000000,1938000,9063,2707,2927,2.181465201,2.358754579,gpio35,gpio34,1.971990232,1.990566308,452119.037577230,2262.213470766,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.939000000,1.939000000,1939000,9064,2678,2801,2.158095238,2.257216117,gpio35,gpio34,1.972275458,1.990733837,333089.380530720,1983.286594268,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.940000000,1.940000000,1940000,9065,2622,2665,2.112967033,2.147619048,gpio35,gpio34,1.972450801,1.990856070,204767.837426262,1447.054303207,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.941000000,1.941000000,1941000,9066,2525,2499,2.034798535,2.013846154,gpio35,gpio34,1.972492197,1.990900012,48341.868719924,520.211651882,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.942000000,1.942000000,1942000,9067,2432,2324,1.959853480,1.872820513,gpio35,gpio34,1.972392525,1.990868966,-116397.498161203,-367.543513616,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.943000000,1.943000000,1943000,9068,2363,2165,1.904249084,1.744688645,gpio35,gpio34,1.972164821,1.990782346,-265914.660531458,-1025.447064892,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.944000000,1.944000000,1944000,9069,2293,2050,1.847838828,1.652014652,gpio35,gpio34,1.971844671,1.990639402,-373874.276593365,-1692.232873410,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.945000000,1.945000000,1945000,9070,2245,2002,1.809157509,1.613333333,gpio35,gpio34,1.971486160,1.990457921,-418672.797748746,-2148.468358651,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.946000000,1.946000000,1946000,9071,2231,1969,1.797875458,1.586739927,gpio35,gpio34,1.971101413,1.990265338,-449310.146810480,-2279.882141409,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.947000000,1.947000000,1947000,9072,2251,2053,1.813992674,1.654432234,gpio35,gpio34,1.970784744,1.990089065,-369809.144657714,-2086.799043386,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.948000000,1.948000000,1948000,9073,2308,2172,1.859926740,1.750329670,gpio35,gpio34,1.970564289,1.989958903,-257449.438504620,-1540.923079082,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.949000000,1.949000000,1949000,9074,2378,2329,1.916336996,1.876849817,gpio35,gpio34,1.970470575,1.989885281,-109440.612340699,-871.570900420,310528.464834008,1601.775301554,253574.341436861,1298.435746092,310084.082239005,1599.898195631,253211.463193367,1296.914121038,-71.945288,-79.822239,-7.876951,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,319,0,0,0,0,1003
1.950000000,1.950000000,1950000,9075,2477,2502,1.996117216,2.016263736,gpio35,gpio34,1.970516368,1.989891513,53477.670141050,73.776589091,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,1,0,0,0,1003
1.951000000,1.951000000,1951000,9076,2551,2673,2.055750916,2.154065934,gpio35,gpio34,1.970699917,1.989957372,214350.851197318,779.674711261,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.952000000,1.952000000,1952000,9077,2630,2808,2.119413919,2.262857143,gpio35,gpio34,1.970992075,1.990086829,341183.862498549,1532.567739279,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.953000000,1.953000000,1953000,9078,2689,2873,2.166959707,2.315238095,gpio35,gpio34,1.971336321,1.990263702,402013.630783516,2093.904658388,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.954000000,1.954000000,1954000,9079,2710,2927,2.183882784,2.358754579,gpio35,gpio34,1.971723739,1.990457321,452430.562013704,2292.154130405,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.955000000,1.955000000,1955000,9080,2696,2915,2.172600733,2.349084249,gpio35,gpio34,1.972101099,1.990639464,440685.032593697,2156.299725158,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.956000000,1.956000000,1956000,9081,2661,2758,2.144395604,2.222564103,gpio35,gpio34,1.972351562,1.990793221,292492.970835687,1820.237797641,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.957000000,1.957000000,1957000,9082,2575,2609,2.075091575,2.102490842,gpio35,gpio34,1.972481702,1.990877519,151977.833711430,997.963731556,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.958000000,1.958000000,1958000,9083,2488,2438,2.004981685,1.964688645,gpio35,gpio34,1.972473909,1.990891623,-9100.802848691,166.971778742,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.959000000,1.959000000,1959000,9084,2398,2269,1.932454212,1.828498168,gpio35,gpio34,1.972329933,1.990833186,-168136.177629252,-691.809664500,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.960000000,1.960000000,1960000,9085,2338,2123,1.884102564,1.710842491,gpio35,gpio34,1.972068446,1.990726455,-305367.410890545,-1263.527502479,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.961000000,1.961000000,1961000,9086,2272,2067,1.830915751,1.665714286,gpio35,gpio34,1.971762091,1.990566644,-357763.171483625,-1891.914587383,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.962000000,1.962000000,1962000,9087,2235,1986,1.801098901,1.600439560,gpio35,gpio34,1.971390769,1.990377177,-433633.825603599,-2243.008622175,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.963000000,1.963000000,1963000,9088,2236,1975,1.801904762,1.591575092,gpio35,gpio34,1.971010953,1.990188704,-443552.199064489,-2231.225452759,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.964000000,1.964000000,1964000,9089,2265,2089,1.825274725,1.683443223,gpio35,gpio34,1.970723385,1.990023790,-335824.207714485,-1952.329564279,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.965000000,1.965000000,1965000,9090,2322,2223,1.871208791,1.791428571,gpio35,gpio34,1.970544091,1.989904975,-209382.112925842,-1406.588069454,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.966000000,1.966000000,1966000,9091,2411,2390,1.942930403,1.926007326,gpio35,gpio34,1.970499554,1.989858001,-52010.438372505,-556.107170715,318899.842445652,1651.400692591,260410.322047935,1338.663224674,317934.005194623,1646.496034240,259621.629310875,1334.687396280,-75.215335,-82.634766,-7.419431,1,62.500000,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,320,0,0,0,0,1003
1.967000000,1.967000000,1967000,9092,2491,2562,2.007399267,2.064615385,gpio35,gpio34,1.970593670,1.989875542,109909.322363776,207.661799979,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,1,0,0,0,1003
1.968000000,1.968000000,1968000,9093,2584,2727,2.082344322,2.197582418,gpio35,gpio34,1.970820658,1.989968011,265079.522338824,1094.689092026,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.969000000,1.969000000,1969000,9094,2654,2845,2.138754579,2.292673993,gpio35,gpio34,1.971142512,1.990116797,375863.248253423,1761.405658517,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.970000000,1.970000000,1970000,9095,2700,2895,2.175824176,2.332967033,gpio35,gpio34,1.971504336,1.990302505,422541.963580143,2198.491649384,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.971000000,1.971000000,1971000,9096,2712,2932,2.185494505,2.362783883,gpio35,gpio34,1.971895616,1.990497697,456939.809762043,2310.775087263,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.972000000,1.972000000,1972000,9097,2695,2837,2.171794872,2.286227106,gpio35,gpio34,1.972209947,1.990678994,367079.170659831,2146.281578677,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.973000000,1.973000000,1973000,9098,2641,2713,2.128278388,2.186300366,gpio35,gpio34,1.972424038,1.990816593,250016.736623238,1628.966614220,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.974000000,1.974000000,1974000,9099,2541,2554,2.047692308,2.058168498,gpio35,gpio34,1.972509782,1.990873469,100133.160018199,673.321568202,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.975000000,1.975000000,1975000,9100,2461,2380,1.983223443,1.917948718,gpio35,gpio34,1.972455221,1.990865819,-63716.906582726,-90.564616890,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.976000000,1.976000000,1976000,9101,2388,2216,1.924395604,1.785787546,gpio35,gpio34,1.972268553,1.990799349,-217992.207402057,-786.905790238,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.977000000,1.977000000,1977000,9102,2312,2088,1.863150183,1.682637363,gpio35,gpio34,1.971978922,1.990671700,-338233.936346587,-1511.171104796,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.978000000,1.978000000,1978000,9103,2256,2032,1.818021978,1.637509158,gpio35,gpio34,1.971644452,1.990499050,-390596.830414210,-2043.908938157,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.979000000,1.979000000,1979000,9104,2231,1975,1.797875458,1.591575092,gpio35,gpio34,1.971264383,1.990306426,-443848.453159266,-2280.369049070,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.980000000,1.980000000,1980000,9105,2242,1981,1.806739927,1.596410256,gpio35,gpio34,1.970889529,1.990122860,-437758.055277110,-2173.146911287,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.981000000,1.981000000,1981000,9106,2279,2126,1.836556777,1.713260073,gpio35,gpio34,1.970631900,1.989969294,-300862.019354409,-1817.987814996,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.982000000,1.982000000,1982000,9107,2350,2272,1.893772894,1.830915751,gpio35,gpio34,1.970492183,1.989873097,-163161.787896133,-1138.818410804,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.983000000,1.983000000,1983000,9108,2439,2439,1.965494505,1.965494505,gpio35,gpio34,1.970487186,1.989848719,-5836.333667826,-288.605281723,309465.448993131,1596.880154967,252706.293665680,1294.467628151,308751.867478719,1594.881939864,252123.590361249,1292.847829223,-79.527305,-86.253617,-6.726312,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,321,0,0,0,0,1003
1.984000000,1.984000000,1984000,9109,2531,2621,2.039633700,2.112161172,gpio35,gpio34,1.970628860,1.989898504,165448.168678745,589.378116611,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,1,0,0,0,1003
1.985000000,1.985000000,1985000,9110,2609,2765,2.102490842,2.228205128,gpio35,gpio34,1.970886436,1.990011096,300799.906805990,1332.921280430,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.986000000,1.986000000,1986000,9111,2674,2835,2.154871795,2.284615385,gpio35,gpio34,1.971200165,1.990175957,366375.516904147,1951.698810762,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.987000000,1.987000000,1987000,9112,2707,2916,2.181465201,2.349890110,gpio35,gpio34,1.971578855,1.990367246,442237.558678700,2264.572418155,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.988000000,1.988000000,1988000,9113,2708,2928,2.182271062,2.359560440,gpio35,gpio34,1.971966836,1.990559150,453088.419978015,2271.848006531,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.989000000,1.989000000,1989000,9114,2682,2804,2.161318681,2.259633700,gpio35,gpio34,1.972254503,1.990729909,335939.976692103,2021.531977879,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.990000000,1.990000000,1990000,9115,2621,2665,2.112161172,2.147619048,gpio35,gpio34,1.972429868,1.990851340,204792.308276985,1437.560637465,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.991000000,1.991000000,1991000,9116,2519,2497,2.029963370,2.012234432,gpio35,gpio34,1.972469672,1.990890453,46484.131956797,463.026675835,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.992000000,1.992000000,1992000,9117,2428,2324,1.956630037,1.872820513,gpio35,gpio34,1.972370023,1.990856192,-116371.194044568,-405.590983099,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.993000000,1.993000000,1993000,9118,2357,2167,1.899413919,1.746300366,gpio35,gpio34,1.972143954,1.990764750,-264006.199575940,-1082.536808493,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.994000000,1.994000000,1994000,9119,2286,2052,1.842197802,1.653626374,gpio35,gpio34,1.971825436,1.990616183,-371967.724098803,-1758.805688062,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.995000000,1.995000000,1995000,9120,2249,2000,1.812380952,1.611721612,gpio35,gpio34,1.971465332,1.990437948,-420532.518092676,-2110.032831754,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.996000000,1.996000000,1996000,9121,2228,1970,1.795457875,1.587545788,gpio35,gpio34,1.971081413,1.990242968,-448344.732719568,-2308.266175597,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.997000000,1.997000000,1997000,9122,2252,2052,1.814798535,1.653626374,gpio35,gpio34,1.970763958,1.990067523,-370726.879123892,-2076.994050364,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.998000000,1.998000000,1998000,9123,2301,2172,1.854285714,1.750329670,gpio35,gpio34,1.970543523,1.989931741,-257425.163664832,-1607.449177406,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
1.999000000,1.999000000,1999000,9124,2378,2329,1.916336996,1.876849817,gpio35,gpio34,1.970449830,1.989858147,-109416.361775750,-871.249347087,310842.697822711,1607.464910309,253830.940854278,1303.047873262,310409.011362393,1605.031427718,253476.796964043,1301.075236538,-72.050647,-79.659011,-7.608363,1,58.823529,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,322,0,0,0,0,1003
2.000000000,2.000000000,2000000,9125,2470,2507,1.990476190,2.020293040,gpio35,gpio34,1.970499673,1.989858765,58207.354312931,7.316695312,318693.072817984,1666.907928482,260241.476102707,1351.233745261,317706.087471460,1661.403171854,259435.514048998,1346.771463459,-75.259272,-82.141286,-6.882014,1,62.503906,1,1,0.816589685,0.810622904,0,1,1,1298.813843000,1363.754535150,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,323,1,0,0,0,1003
