host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.000000000,0.000000000,0,5430,2428,2449,1.956630037,1.973553114,gpio35,gpio34,1.920080529,1.940475356,62508.278590563,191.438173297,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,1,0,45721,0,1014
0.001000000,0.001000000,1000,5431,2514,2614,2.025934066,2.106520147,gpio35,gpio34,1.920266968,1.940560815,217725.879609385,1011.700563412,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.002000000,0.002000000,2000,5432,2582,2753,2.080732601,2.218534799,gpio35,gpio34,1.920565236,1.940700987,348319.882168202,1659.419796843,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.003000000,0.003000000,3000,5433,2635,2848,2.123443223,2.295091575,gpio35,gpio34,1.920939763,1.940883729,437375.261578483,2163.388899131,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.004000000,0.004000000,4000,5434,2658,2883,2.141978022,2.323296703,gpio35,gpio34,1.921342120,1.941084823,469876.091319385,2380.649208495,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.005000000,0.005000000,5000,5435,2652,2837,2.137142857,2.286227106,gpio35,gpio34,1.921707005,1.941280881,426116.002939090,2321.027594522,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.006000000,0.006000000,6000,5436,2601,2730,2.096043956,2.200000000,gpio35,gpio34,1.921985298,1.941435644,324993.088785708,1832.158366431,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.007000000,0.007000000,7000,5437,2531,2556,2.039633700,2.059780220,gpio35,gpio34,1.922123092,1.941533842,160918.162256015,1162.514952482,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.008000000,0.008000000,8000,5438,2441,2381,1.967106227,1.918754579,gpio35,gpio34,1.922119724,1.941559415,-3933.780918648,302.737966065,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.009000000,0.009000000,9000,5439,2350,2236,1.893772894,1.801904762,gpio35,gpio34,1.921999509,1.941511628,-140388.125005152,-565.719404159,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.010000000,0.010000000,10000,5440,2281,2086,1.838168498,1.681025641,gpio35,gpio34,1.921758535,1.941408285,-281411.472605067,-1223.424779544,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.011000000,0.011000000,11000,5441,2220,1981,1.789010989,1.596410256,gpio35,gpio34,1.921433187,1.941255888,-379944.676139906,-1804.151163201,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.012000000,0.012000000,12000,5442,2201,1927,1.773699634,1.552893773,gpio35,gpio34,1.921064647,1.941088332,-430383.676324738,-1983.610067125,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.013000000,0.013000000,13000,5443,2189,1938,1.764029304,1.561758242,gpio35,gpio34,1.920705341,1.940911273,-419601.285361919,-2096.108386586,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.014000000,0.014000000,14000,5444,2213,2024,1.783369963,1.631062271,gpio35,gpio34,1.920415698,1.940753731,-338247.808927602,-1865.048419142,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.015000000,0.015000000,15000,5445,2284,2180,1.840586081,1.756776557,gpio35,gpio34,1.920252059,1.940653564,-191099.275964758,-1185.831954346,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.016000000,0.016000000,16000,5446,2370,2347,1.909890110,1.891355311,gpio35,gpio34,1.920223162,1.940622800,-33745.884248382,-364.192294104,307329.032068715,1547.509450148,251521.271676051,1261.026391343,306971.483246201,1544.032015309,251228.650006306,1258.192717464,-85.648588,-91.805889,-6.157302,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,195,0,0,45721,0,1014
0.017000000,0.017000000,17000,5447,2460,2521,1.982417582,2.031575092,gpio35,gpio34,1.920334514,1.940664595,130037.795076774,494.786369654,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,1,0,45721,0,1014
0.018000000,0.018000000,18000,5448,2529,2676,2.038021978,2.156483516,gpio35,gpio34,1.920570663,1.940761952,275776.950864115,1152.562678074,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.019000000,0.019000000,19000,5449,2608,2801,2.101684982,2.257216117,gpio35,gpio34,1.920907308,1.940922875,393137.620350684,1905.082818125,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.020000000,0.020000000,20000,5450,2650,2850,2.135531136,2.296703297,gpio35,gpio34,1.921283104,1.941117484,438857.969733808,2303.864488657,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.021000000,0.021000000,21000,5451,2666,2882,2.148424908,2.322490842,gpio35,gpio34,1.921684312,1.941324791,468534.042052057,2454.203196873,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.022000000,0.022000000,22000,5452,2642,2797,2.129084249,2.253992674,gpio35,gpio34,1.922016621,1.941512551,388072.724432550,2222.785134619,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.023000000,0.023000000,23000,5453,2592,2670,2.088791209,2.151648352,gpio35,gpio34,1.922246252,1.941659829,268166.022127685,1743.554309782,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.024000000,0.024000000,24000,5454,2497,2496,2.012234432,2.011428571,gpio35,gpio34,1.922335435,1.941730404,104147.922664650,835.495480038,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.025000000,0.025000000,25000,5455,2412,2324,1.943736264,1.872820513,gpio35,gpio34,1.922285920,1.941732410,-57823.975555924,23.746317064,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.026000000,0.026000000,26000,5456,2336,2169,1.882490842,1.747912088,gpio35,gpio34,1.922111546,1.941673168,-203635.345162785,-701.329649600,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.027000000,0.027000000,27000,5457,2257,2033,1.818827839,1.638315018,gpio35,gpio34,1.921827749,1.941550323,-331420.163541550,-1454.301022680,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.028000000,0.028000000,28000,5458,2206,1980,1.777728938,1.595604396,gpio35,gpio34,1.921501526,1.941386501,-380966.596667480,-1939.394922154,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.029000000,0.029000000,29000,5459,2184,1927,1.760000000,1.552893773,gpio35,gpio34,1.921132918,1.941205115,-430463.483360285,-2147.339064701,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.030000000,0.030000000,30000,5460,2191,1936,1.765641026,1.560146520,gpio35,gpio34,1.920771932,1.941029551,-421563.195733429,-2078.410600078,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.031000000,0.031000000,31000,5461,2233,2085,1.799487179,1.680219780,gpio35,gpio34,1.920531380,1.940888008,-280918.988384275,-1675.645436128,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.032000000,0.032000000,32000,5462,2312,2233,1.863150183,1.799487179,gpio35,gpio34,1.920410335,1.940810271,-141356.516813969,-920.297087962,311962.344543027,1586.080145828,255313.222725279,1292.456677717,311162.331121080,1580.188321821,254658.483432049,1287.655579045,-79.561826,-85.454086,-5.892260,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,196,0,0,45721,0,1014
0.033000000,0.033000000,33000,5463,2396,2403,1.930842491,1.936483516,gpio35,gpio34,1.920426409,1.940800303,18770.406857754,-118.003284174,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,1,0,45721,0,1014
0.034000000,0.034000000,34000,5464,2487,2579,2.004175824,2.078315018,gpio35,gpio34,1.920584297,1.940863678,184383.753034803,750.269351368,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.035000000,0.035000000,35000,5465,2556,2721,2.059780220,2.192747253,gpio35,gpio34,1.920856460,1.940982595,317834.372434693,1407.790176806,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.036000000,0.036000000,36000,5466,2624,2789,2.114578755,2.247545788,gpio35,gpio34,1.921183150,1.941156191,381510.764924222,2055.113320624,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.037000000,0.037000000,37000,5467,2658,2864,2.141978022,2.307985348,gpio35,gpio34,1.921569952,1.941357013,451711.122021757,2377.423674301,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.038000000,0.038000000,38000,5468,2659,2877,2.142783883,2.318461538,gpio35,gpio34,1.921966843,1.941558440,463493.601329229,2384.586411421,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.039000000,0.039000000,39000,5469,2627,2756,2.116996337,2.220952381,gpio35,gpio34,1.922265829,1.941733878,349158.027576464,2076.916679600,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.040000000,0.040000000,40000,5470,2558,2620,2.061391941,2.111355311,gpio35,gpio34,1.922454918,1.941853536,220820.415824960,1416.568668131,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.041000000,0.041000000,41000,5471,2468,2441,1.988864469,1.967106227,gpio35,gpio34,1.922499570,1.941900547,52144.204110730,556.537627999,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.042000000,0.042000000,42000,5472,2383,2268,1.920366300,1.827692308,gpio35,gpio34,1.922404762,1.941879012,-110716.781962788,-254.932577123,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.043000000,0.043000000,43000,5473,2309,2122,1.860732601,1.710036630,gpio35,gpio34,1.922192394,1.941797866,-248005.434619748,-960.649543305,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.044000000,0.044000000,44000,5474,2238,1999,1.803516484,1.610915751,gpio35,gpio34,1.921881118,1.941659585,-363511.692479563,-1637.040310139,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.045000000,0.045000000,45000,5475,2195,1954,1.768864469,1.574652015,gpio35,gpio34,1.921533888,1.941486789,-405497.301504559,-2045.630183973,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.046000000,0.046000000,46000,5476,2186,1924,1.761611722,1.550476190,gpio35,gpio34,1.921162831,1.941306914,-433324.551348039,-2129.446000935,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.047000000,0.047000000,47000,5477,2201,2003,1.773699634,1.614139194,gpio35,gpio34,1.920855807,1.941139307,-358544.992648233,-1984.214143024,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.048000000,0.048000000,48000,5478,2253,2128,1.815604396,1.714871795,gpio35,gpio34,1.920649823,1.941013772,-240550.001218151,-1486.141567590,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.049000000,0.049000000,49000,5479,2339,2291,1.884908425,1.846227106,gpio35,gpio34,1.920575400,1.940957667,-86911.525062519,-664.201597735,321587.660488041,1661.447583278,263190.681260445,1353.871700199,320117.438271658,1650.807768278,261987.436129251,1345.201583507,-81.554096,-88.474515,-6.920419,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,197,0,0,45721,0,1014
0.050000000,0.050000000,50000,5480,2430,2464,1.958241758,1.985641026,gpio35,gpio34,1.920640466,1.940974951,75984.228331951,204.617236121,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,1,0,45721,0,1014
