host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.051000000,0.051000000,51000,5481,2502,2627,2.016263736,2.116996337,gpio35,gpio34,1.920836822,1.941050240,229306.170258032,891.304196056,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.052000000,0.052000000,52000,5482,2579,2765,2.078315018,2.228205128,gpio35,gpio34,1.921144190,1.941187505,358947.500954701,1625.005273001,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.053000000,0.053000000,53000,5483,2639,2826,2.126666667,2.277362637,gpio35,gpio34,1.921500409,1.941372984,415995.139315214,2195.789915371,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.054000000,0.054000000,54000,5484,2663,2878,2.146007326,2.319267399,gpio35,gpio34,1.921898176,1.941577618,464515.905893871,2422.557984513,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.055000000,0.055000000,55000,5485,2653,2863,2.137948718,2.307179487,gpio35,gpio34,1.922283457,1.941773989,449935.016415485,2324.733818588,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.056000000,0.056000000,56000,5486,2611,2715,2.104102564,2.187912088,gpio35,gpio34,1.922549086,1.941936318,310203.528817148,1921.722331419,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.057000000,0.057000000,57000,5487,2525,2557,2.034798535,2.060586081,gpio35,gpio34,1.922687123,1.942029180,161200.856991415,1099.346780800,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.058000000,0.058000000,58000,5488,2441,2386,1.967106227,1.922783883,gpio35,gpio34,1.922687219,1.942054257,112.997408015,296.873927320,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.059000000,0.059000000,59000,5489,2352,2214,1.895384615,1.784175824,gpio35,gpio34,1.922548708,1.942007587,-161754.865887302,-552.497257278,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.060000000,0.060000000,60000,5490,2285,2080,1.841391941,1.676190476,gpio35,gpio34,1.922302350,1.941906972,-287699.381602343,-1191.135533221,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.061000000,0.061000000,61000,5491,2209,1998,1.780146520,1.610109890,gpio35,gpio34,1.921990157,1.941745211,-364581.191083697,-1914.996618036,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.062000000,0.062000000,62000,5492,2176,1923,1.753553114,1.549670330,gpio35,gpio34,1.921617837,1.941557019,-434798.477755074,-2227.906927621,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.063000000,0.063000000,63000,5493,2176,1915,1.753553114,1.543223443,gpio35,gpio34,1.921239443,1.941369015,-441892.411849315,-2225.679020693,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.064000000,0.064000000,64000,5494,2203,2028,1.775311355,1.634285714,gpio35,gpio34,1.920952489,1.941202958,-335107.171858025,-1965.869000234,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.065000000,0.065000000,65000,5495,2261,2164,1.822051282,1.743882784,gpio35,gpio34,1.920775420,1.941083806,-206783.610962240,-1410.573805179,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.066000000,0.066000000,66000,5496,2356,2334,1.898608059,1.880879121,gpio35,gpio34,1.920735523,1.941041330,-46591.260196368,-502.847955939,309197.863118088,1603.751866954,253050.742416000,1306.856917223,308445.952743873,1598.900574044,252435.371156617,1302.903721079,-86.100163,-93.230505,-7.130342,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,198,0,0,45721,0,1014
0.067000000,0.067000000,67000,5497,2446,2507,1.971135531,2.020293040,gpio35,gpio34,1.920835081,1.941071424,116264.172933237,356.269363481,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,1,0,45721,0,1014
0.068000000,0.068000000,68000,5498,2515,2662,2.026739927,2.145201465,gpio35,gpio34,1.921059447,1.941157093,262017.102342721,1014.184188906,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.069000000,0.069000000,69000,5499,2591,2786,2.087985348,2.245128205,gpio35,gpio34,1.921383516,1.941303921,378450.440106312,1738.222225065,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.070000000,0.070000000,70000,5500,2641,2832,2.128278388,2.282197802,gpio35,gpio34,1.921744330,1.941490896,421362.201955182,2213.492042542,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.071000000,0.071000000,71000,5501,2650,2867,2.135531136,2.310402930,gpio35,gpio34,1.922132989,1.941684936,453879.044755708,2297.139997646,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.072000000,0.072000000,72000,5502,2630,2781,2.119413919,2.241098901,gpio35,gpio34,1.922451955,1.941862665,372491.290561998,2104.039641767,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.073000000,0.073000000,73000,5503,2570,2655,2.071062271,2.139560440,gpio35,gpio34,1.922669063,1.941991864,253541.261262503,1529.525954483,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.074000000,0.074000000,74000,5504,2485,2486,2.002564103,2.003369963,gpio35,gpio34,1.922749764,1.942052437,94243.244417830,717.082761035,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.075000000,0.075000000,75000,5505,2404,2309,1.937289377,1.860732601,gpio35,gpio34,1.922687747,1.942047674,-72424.206981993,-56.387346044,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.076000000,0.076000000,76000,5506,2323,2158,1.872014652,1.739047619,gpio35,gpio34,1.922504107,1.941977641,-214456.610071431,-829.083983016,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.077000000,0.077000000,77000,5507,2249,2022,1.812380952,1.629450549,gpio35,gpio34,1.922211053,1.941848044,-342230.607185287,-1534.226797792,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.078000000,0.078000000,78000,5508,2196,1966,1.769670330,1.584322344,gpio35,gpio34,1.921873165,1.941675866,-394589.504582072,-2038.321093079,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.079000000,0.079000000,79000,5509,2173,1914,1.751135531,1.542417582,gpio35,gpio34,1.921493709,1.941485326,-443131.676795463,-2255.706470248,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.080000000,0.080000000,80000,5510,2181,1924,1.757582418,1.550476190,gpio35,gpio34,1.921122692,1.941301423,-433277.629403672,-2177.129477426,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.081000000,0.081000000,81000,5511,2222,2071,1.790622711,1.668937729,gpio35,gpio34,1.920870507,1.941150744,-294503.890763847,-1783.805755393,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.082000000,0.082000000,82000,5512,2303,2220,1.855897436,1.789010989,gpio35,gpio34,1.920738647,1.941065491,-153986.742719662,-1009.268925320,314743.532453367,1644.545646886,257589.375795720,1340.098738842,314053.058990946,1641.997332432,257024.285143016,1338.022181715,-79.437462,-86.675250,-7.237789,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,199,0,0,45721,0,1014
0.083000000,0.083000000,83000,5513,2388,2393,1.924395604,1.928424908,gpio35,gpio34,1.920746333,1.941048821,8976.085892466,-197.345988900,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,1,0,45721,0,1014
0.084000000,0.084000000,84000,5514,2474,2559,1.993699634,2.062197802,gpio35,gpio34,1.920887785,1.941101472,165188.310675485,623.305185376,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.085000000,0.085000000,85000,5515,2542,2706,2.048498168,2.180659341,gpio35,gpio34,1.921147556,1.941208869,303363.583375231,1271.412814186,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.086000000,0.086000000,86000,5516,2612,2776,2.104908425,2.237069597,gpio35,gpio34,1.921463478,1.941372568,368936.629796819,1937.952656955,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.087000000,0.087000000,87000,5517,2645,2850,2.131501832,2.296703297,gpio35,gpio34,1.921838718,1.941562697,438208.469457982,2250.840010501,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.088000000,0.088000000,88000,5518,2649,2859,2.134725275,2.303956044,gpio35,gpio34,1.922220836,1.941755860,446240.085132019,2286.749813667,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.089000000,0.089000000,89000,5519,2612,2745,2.104908425,2.212087912,gpio35,gpio34,1.922510703,1.941919012,338509.405895948,1931.477114474,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.090000000,0.090000000,90000,5520,2549,2607,2.054139194,2.100879121,gpio35,gpio34,1.922689071,1.942031233,208300.259623125,1328.515507334,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.091000000,0.091000000,91000,5521,2459,2422,1.981611722,1.951794872,gpio35,gpio34,1.922718177,1.942070813,33990.018636101,468.572520363,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.092000000,0.092000000,92000,5522,2369,2253,1.909084249,1.815604396,gpio35,gpio34,1.922611063,1.942037827,-125088.446965945,-390.510523621,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.093000000,0.093000000,93000,5523,2298,2110,1.851868132,1.700366300,gpio35,gpio34,1.922388818,1.941947657,-259539.453243403,-1067.471429475,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.094000000,0.094000000,94000,5524,2227,1988,1.794652015,1.602051282,gpio35,gpio34,1.922068481,1.941800361,-374093.085513095,-1743.755374423,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.095000000,0.095000000,95000,5525,2188,1941,1.763223443,1.564175824,gpio35,gpio34,1.921710588,1.941621784,-417950.296288057,-2114.077890016,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.096000000,0.096000000,96000,5526,2173,1910,1.751135531,1.539194139,gpio35,gpio34,1.921328072,1.941431298,-446706.184708252,-2255.066224037,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.097000000,0.097000000,97000,5527,2191,1993,1.765641026,1.606080586,gpio35,gpio34,1.921012824,1.941255508,-368148.878089088,-2081.088263520,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.098000000,0.098000000,98000,5528,2239,2115,1.804322344,1.704395604,gpio35,gpio34,1.920796207,1.941118575,-252967.557488063,-1621.079457142,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.099000000,0.099000000,99000,5529,2326,2278,1.874432234,1.835750916,gpio35,gpio34,1.920711162,1.941051888,-99316.663776162,-789.464388603,320103.624284943,1636.723269528,261976.130619056,1333.724480973,318924.437298318,1632.129047215,261011.071742504,1329.980765170,-81.625241,-88.508808,-6.883567,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,200,0,0,45721,0,1014
0.100000000,0.100000000,100000,5530,2418,2451,1.948571429,1.975164835,gpio35,gpio34,1.920765615,1.941059408,63591.494757022,89.019868838,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,1,0,45721,0,1014
0.101000000,0.101000000,101000,5531,2489,2614,2.005787546,2.106520147,gpio35,gpio34,1.920951370,1.941124136,216925.829416678,766.282265346,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
