host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.102000000,0.102000000,102000,5532,2560,2750,2.063003663,2.216117216,gpio35,gpio34,1.921246536,1.941246016,344697.357311189,1442.867399458,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.103000000,0.103000000,103000,5533,2628,2808,2.117802198,2.262857143,gpio35,gpio34,1.921588146,1.941422572,398935.971100847,2090.155466053,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.104000000,0.104000000,104000,5534,2648,2863,2.133919414,2.307179487,gpio35,gpio34,1.921973738,1.941615069,450297.071562217,2278.868526468,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.105000000,0.105000000,105000,5535,2641,2851,2.128278388,2.297509158,gpio35,gpio34,1.922349273,1.941801732,438553.675632661,2209.808532384,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.106000000,0.106000000,106000,5536,2597,2700,2.092820513,2.175824176,gpio35,gpio34,1.922602748,1.941952751,296010.294660608,1787.831648913,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.107000000,0.107000000,107000,5537,2513,2540,2.025128205,2.046886447,gpio35,gpio34,1.922727032,1.942035926,145139.632926033,984.670310565,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.108000000,0.108000000,108000,5538,2427,2368,1.955824176,1.908278388,gpio35,gpio34,1.922712583,1.942049714,-16873.257004802,163.231811966,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.109000000,0.109000000,109000,5539,2337,2198,1.883296703,1.771282051,gpio35,gpio34,1.922561152,1.941990961,-176841.950902707,-695.545891310,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.110000000,0.110000000,110000,5540,2268,2064,1.827692308,1.663296703,gpio35,gpio34,1.922301888,1.941876663,-302771.379532733,-1353.121440208,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.111000000,0.111000000,111000,5541,2211,1999,1.781758242,1.610915751,gpio35,gpio34,1.921990502,1.941716544,-363639.560300665,-1895.557484028,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.112000000,0.112000000,112000,5542,2178,1924,1.755164835,1.550476190,gpio35,gpio34,1.921618988,1.941529993,-433857.788602825,-2208.487232747,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.113000000,0.113000000,113000,5543,2176,1914,1.753553114,1.542417582,gpio35,gpio34,1.921239786,1.941342016,-442834.846529217,-2225.359067103,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.114000000,0.114000000,114000,5544,2202,2027,1.774505495,1.633479853,gpio35,gpio34,1.920952026,1.941175179,-336048.664103247,-1975.089527391,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.115000000,0.115000000,115000,5545,2262,2165,1.822857143,1.744688645,gpio35,gpio34,1.920775763,1.941056861,-205841.978572217,-1400.704790220,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.116000000,0.116000000,116000,5546,2358,2337,1.900219780,1.883296703,gpio35,gpio34,1.920738284,1.941016024,-43768.386295737,-483.448649202,307969.974969425,1595.575413824,252045.826002640,1300.194131943,307418.987331940,1594.058507059,251594.891997723,1298.958042908,-86.058381,-93.392569,-7.334189,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,201,0,0,45721,0,1014
0.117000000,0.117000000,117000,5547,2447,2507,1.971941392,2.020293040,gpio35,gpio34,1.920837839,1.941046949,116260.949245468,366.109110117,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,1,0,45721,0,1014
0.118000000,0.118000000,118000,5548,2516,2665,2.027545788,2.147619048,gpio35,gpio34,1.921064620,1.941133448,264837.156593139,1024.014095796,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.119000000,0.119000000,119000,5549,2591,2785,2.087985348,2.244322344,gpio35,gpio34,1.921387877,1.941280300,377503.308016482,1738.502141254,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.120000000,0.120000000,120000,5550,2636,2832,2.124249084,2.282197802,gpio35,gpio34,1.921748687,1.941463269,421357.108568941,2166.070874845,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.121000000,0.121000000,121000,5551,2652,2866,2.137142857,2.309597070,gpio35,gpio34,1.922136536,1.941658949,452932.864891353,2316.547376674,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.122000000,0.122000000,122000,5552,2630,2779,2.119413919,2.239487179,gpio35,gpio34,1.922453886,1.941836703,370604.965306009,2104.347291829,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.123000000,0.123000000,123000,5553,2576,2656,2.075897436,2.140366300,gpio35,gpio34,1.922671799,1.941970764,254480.097046268,1587.074261658,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.124000000,0.124000000,124000,5554,2486,2485,2.003369963,2.002564103,gpio35,gpio34,1.922751691,1.942032163,93298.958222812,726.872715933,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.125000000,0.125000000,125000,5555,2397,2310,1.931648352,1.861538462,gpio35,gpio34,1.922690478,1.942021780,-71485.365747817,-122.928467453,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.126000000,0.126000000,126000,5556,2321,2155,1.870402930,1.736630037,gpio35,gpio34,1.922504417,1.941950161,-217283.073964486,-847.857759333,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.127000000,0.127000000,127000,5557,2249,2020,1.812380952,1.627838828,gpio35,gpio34,1.922209752,1.941820592,-344113.153042950,-1533.901478745,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.128000000,0.128000000,128000,5558,2194,1966,1.768058608,1.584322344,gpio35,gpio34,1.921871864,1.941646830,-394587.984750879,-2057.076420939,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.129000000,0.129000000,129000,5559,2171,1912,1.749523810,1.540805861,gpio35,gpio34,1.921490798,1.941454707,-445012.341627099,-2274.443042781,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.130000000,0.130000000,130000,5560,2181,1924,1.757582418,1.550476190,gpio35,gpio34,1.921119784,1.941270834,-433274.230427478,-2176.766991797,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.131000000,0.131000000,131000,5561,2220,2072,1.789010989,1.669743590,gpio35,gpio34,1.920868408,1.941118574,-293559.403615130,-1802.523953838,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.132000000,0.132000000,132000,5562,2301,2219,1.854285714,1.788205128,gpio35,gpio34,1.920735744,1.941031742,-154925.383201093,-1027.968405566,309635.825603163,1593.164828227,253409.175462338,1298.229806584,308927.262388198,1590.230294732,252829.279968276,1295.838529308,-78.815737,-85.976697,-7.160960,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,202,0,0,45721,0,1014
0.133000000,0.133000000,133000,5563,2387,2392,1.923589744,1.927619048,gpio35,gpio34,1.920742628,1.941014300,8038.384051517,-206.486608873,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,1,0,45721,0,1014
0.134000000,0.134000000,134000,5564,2475,2559,1.994505495,2.062197802,gpio35,gpio34,1.920884083,1.941067791,165192.638107876,633.254027612,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.135000000,0.135000000,135000,5565,2543,2707,2.049304029,2.181465201,gpio35,gpio34,1.921144664,1.941176027,304308.998051690,1281.351707579,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.136000000,0.136000000,136000,5566,2610,2774,2.103296703,2.235457875,gpio35,gpio34,1.921458977,1.941338148,367057.824344102,1919.261129073,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.137000000,0.137000000,137000,5567,2644,2852,2.130695971,2.298315018,gpio35,gpio34,1.921835833,1.941527505,440095.909096717,2241.707334941,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.138000000,0.138000000,138000,5568,2650,2863,2.135531136,2.307179487,gpio35,gpio34,1.922221177,1.941721509,450007.820474114,2296.706592370,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.139000000,0.139000000,139000,5569,2616,2745,2.108131868,2.212087912,gpio35,gpio34,1.922511044,1.941887919,338509.007216703,1970.044418780,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.140000000,0.140000000,140000,5570,2551,2606,2.055750916,2.100073260,gpio35,gpio34,1.922688606,1.942001782,207358.769771060,1347.963922749,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.141000000,0.141000000,141000,5571,2458,2429,1.980805861,1.957435897,gpio35,gpio34,1.922723353,1.942040587,40578.202845883,459.381004980,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.142000000,0.142000000,142000,5572,2369,2253,1.909084249,1.815604396,gpio35,gpio34,1.922616234,1.942007630,-125094.491940869,-390.152686695,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.143000000,0.143000000,143000,5573,2300,2110,1.853479853,1.700366300,gpio35,gpio34,1.922393984,1.941919102,-259545.492173352,-1048.033628797,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.144000000,0.144000000,144000,5574,2228,1987,1.795457875,1.601245421,gpio35,gpio34,1.922072836,1.941772641,-375040.209975613,-1733.877172340,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.145000000,0.145000000,145000,5575,2184,1941,1.760000000,1.564175824,gpio35,gpio34,1.921714939,1.941590869,-417955.382054613,-2151.910370106,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.146000000,0.146000000,146000,5576,2175,1909,1.752747253,1.538388278,gpio35,gpio34,1.921331612,1.941402025,-447652.356960542,-2235.619906882,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.147000000,0.147000000,147000,5577,2190,1993,1.764835165,1.606080586,gpio35,gpio34,1.921016361,1.941225458,-368153.012597626,-2090.281875064,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.148000000,0.148000000,148000,5578,2239,2117,1.804322344,1.706007326,gpio35,gpio34,1.920801352,1.941088555,-251089.504719094,-1620.723714281,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.149000000,0.149000000,149000,5579,2328,2278,1.876043956,1.835750916,gpio35,gpio34,1.920716302,1.941023510,-99322.672202961,-770.028679897,320355.671135748,1644.580495213,262182.408379440,1340.127135865,319172.493168313,1639.874391685,261214.083242745,1336.292250884,-81.540918,-88.480089,-6.939171,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,203,0,0,45721,0,1014
0.150000000,0.150000000,150000,5580,2419,2452,1.949377289,1.975970696,gpio35,gpio34,1.920771556,1.941031864,64526.583910150,98.895981041,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,1,0,45721,0,1014
0.151000000,0.151000000,151000,5581,2490,2613,2.006593407,2.105714286,gpio35,gpio34,1.920956499,1.941097426,215977.800337654,776.148501437,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.152000000,0.152000000,152000,5582,2560,2750,2.063003663,2.216117216,gpio35,gpio34,1.921251659,1.941219332,344691.367832743,1443.183608519,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
