host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.153000000,0.153000000,153000,5583,2627,2808,2.116996337,2.262857143,gpio35,gpio34,1.921593265,1.941395109,398929.987611880,2080.931198111,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.154000000,0.154000000,154000,5584,2648,2862,2.133919414,2.306373626,gpio35,gpio34,1.921978045,1.941587633,449350.002485239,2279.193643588,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.155000000,0.155000000,155000,5585,2640,2850,2.127472527,2.296703297,gpio35,gpio34,1.922352770,1.941773518,437607.553624760,2200.593163592,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.156000000,0.156000000,156000,5586,2597,2700,2.092820513,2.175824176,gpio35,gpio34,1.922606242,1.941924565,296006.210346215,1788.165656285,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.157000000,0.157000000,157000,5587,2513,2540,2.025128205,2.046886447,gpio35,gpio34,1.922730522,1.942007769,145135.552695954,985.003983929,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.158000000,0.158000000,158000,5588,2428,2369,1.956630037,1.909084249,gpio35,gpio34,1.922716876,1.942022391,-15936.241583150,173.105312451,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.159000000,0.159000000,159000,5589,2338,2201,1.884102564,1.773699634,gpio35,gpio34,1.922567859,1.941964471,-174023.689353478,-685.682264325,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.160000000,0.160000000,160000,5590,2271,2065,1.830109890,1.664102564,gpio35,gpio34,1.922309393,1.941852617,-301838.119388053,-1324.187355262,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.161000000,0.161000000,161000,5591,2211,1999,1.781758242,1.610915751,gpio35,gpio34,1.921998000,1.941692522,-363648.324987629,-1895.272815549,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.162000000,0.162000000,162000,5592,2176,1923,1.753553114,1.549670330,gpio35,gpio34,1.921625672,1.941504383,-434807.636096601,-2227.283170525,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.163000000,0.163000000,163000,5593,2177,1915,1.754358974,1.543223443,gpio35,gpio34,1.921247270,1.941317237,-441901.561032501,-2215.515726561,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.164000000,0.164000000,164000,5594,2202,2029,1.774505495,1.635091575,gpio35,gpio34,1.920961114,1.941150426,-334175.220320528,-1974.796190983,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.165000000,0.165000000,165000,5595,2262,2164,1.822857143,1.743882784,gpio35,gpio34,1.920784036,1.941032132,-206793.682947780,-1400.411747150,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.166000000,0.166000000,166000,5596,2358,2335,1.900219780,1.881684982,gpio35,gpio34,1.920744937,1.940991320,-45660.230538423,-483.155899174,308440.788720915,1598.766152452,252431.144866596,1302.794184316,307853.259787780,1596.971117843,251950.305085812,1301.331455921,-86.152844,-93.480725,-7.327881,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,204,0,0,45721,0,1014
0.167000000,0.167000000,167000,5597,2447,2506,1.971941392,2.019487179,gpio35,gpio34,1.920843679,1.941022270,115312.088418525,366.401567395,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,1,0,45721,0,1014
0.168000000,0.168000000,168000,5598,2517,2665,2.028351648,2.147619048,gpio35,gpio34,1.921070454,1.941109600,264830.336198522,1033.846421411,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.169000000,0.169000000,169000,5599,2590,2785,2.087179487,2.244322344,gpio35,gpio34,1.921393706,1.941255669,377496.494442259,1729.244312955,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.170000000,0.170000000,170000,5600,2638,2834,2.125860806,2.283809524,gpio35,gpio34,1.921756122,1.941440275,423232.484951291,2185.442786756,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.171000000,0.171000000,171000,5601,2651,2867,2.136336996,2.310402930,gpio35,gpio34,1.922144769,1.941635171,453865.274325822,2307.279434292,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.172000000,0.172000000,172000,5602,2633,2779,2.121831502,2.239487179,gpio35,gpio34,1.922462111,1.941815368,370595.350759543,2133.249260565,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.173000000,0.173000000,173000,5603,2570,2656,2.071062271,2.140366300,gpio35,gpio34,1.922680015,1.941944614,254470.492114349,1530.085881279,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.174000000,0.174000000,174000,5604,2485,2484,2.002564103,2.001758242,gpio35,gpio34,1.922759094,1.942005234,92348.271324326,717.642127904,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.175000000,0.175000000,175000,5605,2398,2311,1.932454212,1.862344322,gpio35,gpio34,1.922698679,1.941995683,-70552.918816406,-113.069503306,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.176000000,0.176000000,176000,5606,2321,2158,1.870402930,1.739047619,gpio35,gpio34,1.922515028,1.941924090,-214469.376337008,-847.548814944,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.177000000,0.177000000,177000,5607,2248,2023,1.811575092,1.630256410,gpio35,gpio34,1.922222769,1.941793741,-341302.269113099,-1543.133004094,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.178000000,0.178000000,178000,5608,2196,1967,1.769670330,1.585128205,gpio35,gpio34,1.921885675,1.941621618,-393662.094847957,-2037.678232380,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.179000000,0.179000000,179000,5609,2172,1914,1.750329670,1.542417582,gpio35,gpio34,1.921506206,1.941430326,-443146.286042580,-2264.604413205,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.180000000,0.180000000,180000,5610,2181,1925,1.757582418,1.551282051,gpio35,gpio34,1.921135982,1.941246478,-432351.132470044,-2176.478361645,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.181000000,0.181000000,181000,5611,2221,2074,1.789816850,1.671355311,gpio35,gpio34,1.920886202,1.941095048,-291696.137184153,-1792.695451522,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.182000000,0.182000000,182000,5612,2302,2223,1.855091575,1.791428571,gpio35,gpio34,1.920756744,1.941009045,-151181.796893548,-1018.149731753,309231.301209205,1591.146708963,253078.108497048,1296.585292134,308559.893919252,1588.426415475,252528.621797907,1294.368593632,-78.889543,-86.032989,-7.143446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,205,0,0,45721,0,1014
0.183000000,0.183000000,183000,5613,2391,2396,1.926813187,1.930842491,gpio35,gpio34,1.920766830,1.940994849,11778.226772754,-168.057271351,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,1,0,45721,0,1014
0.184000000,0.184000000,184000,5614,2478,2562,1.996923077,2.064615385,gpio35,gpio34,1.920910678,1.941050777,167987.649414892,662.104775002,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.185000000,0.185000000,185000,5615,2544,2709,2.050109890,2.183076923,gpio35,gpio34,1.921172845,1.941159836,306160.122775899,1291.093282634,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.186000000,0.186000000,186000,5616,2612,2775,2.104908425,2.236263736,gpio35,gpio34,1.921487935,1.941323585,367966.006372089,1938.533123346,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.187000000,0.187000000,187000,5617,2643,2854,2.129890110,2.299926740,gpio35,gpio34,1.921866374,1.941512151,441944.274514174,2232.339574838,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.188000000,0.188000000,188000,5618,2648,2864,2.133919414,2.307985348,gpio35,gpio34,1.922252493,1.941704559,450913.245954655,2277.808039234,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.189000000,0.189000000,189000,5619,2614,2743,2.106520147,2.210476190,gpio35,gpio34,1.922540717,1.941869374,336590.252557265,1951.164764197,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.190000000,0.190000000,190000,5620,2551,2607,2.055750916,2.100879121,gpio35,gpio34,1.922719055,1.941983256,208265.208580779,1348.183469408,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.191000000,0.191000000,191000,5621,2458,2428,1.980805861,1.956630037,gpio35,gpio34,1.922752966,1.942022078,39601.552073794,459.600332092,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.192000000,0.192000000,192000,5622,2369,2251,1.909084249,1.813992674,gpio35,gpio34,1.922644206,1.941989141,-127011.257633685,-389.933578910,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.193000000,0.193000000,193000,5623,2297,2109,1.851062271,1.699560440,gpio35,gpio34,1.922421122,1.941898214,-260519.249528976,-1076.435222502,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.194000000,0.194000000,194000,5624,2226,1987,1.793846154,1.601245421,gpio35,gpio34,1.922099947,1.941750162,-375071.902002382,-1752.710203657,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.195000000,0.195000000,195000,5625,2184,1942,1.760000000,1.564981685,gpio35,gpio34,1.921742828,1.941568412,-417045.950817856,-2151.644246803,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.196000000,0.196000000,196000,5626,2172,1909,1.750329670,1.538388278,gpio35,gpio34,1.921359474,1.941377173,-447684.926726521,-2263.974532085,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.197000000,0.197000000,197000,5627,2189,1993,1.764029304,1.606080586,gpio35,gpio34,1.921044195,1.941199825,-368185.549793839,-2099.527824054,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.198000000,0.198000000,198000,5628,2238,2116,1.803516484,1.705201465,gpio35,gpio34,1.920828352,1.941062142,-252063.100949610,-1629.960417321,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.199000000,0.199000000,199000,5629,2330,2277,1.877655678,1.834945055,gpio35,gpio34,1.920742469,1.940998735,-100295.294837246,-750.635663852,319702.984860652,1640.891359172,261648.243153290,1337.120952020,318549.567262069,1636.152976043,260704.274211546,1333.259763206,-81.525829,-88.312211,-6.786382,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,206,0,0,45721,0,1014
0.200000000,0.200000000,200000,5630,2417,2450,1.947765568,1.974358974,gpio35,gpio34,1.920796085,1.941005502,62613.842326999,80.108960894,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,1,0,45721,0,1014
0.201000000,0.201000000,201000,5631,2489,2615,2.005787546,2.107326007,gpio35,gpio34,1.920982615,1.941070284,217831.337782084,766.920429104,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.202000000,0.202000000,202000,5632,2560,2746,2.063003663,2.212893773,gpio35,gpio34,1.921274526,1.941192217,340896.502310732,1443.504925052,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.203000000,0.203000000,203000,5633,2627,2807,2.116996337,2.262051282,gpio35,gpio34,1.921615303,1.941368021,397962.191669889,2081.252193328,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
