host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.204000000,0.204000000,204000,5634,2649,2862,2.134725275,2.306373626,gpio35,gpio34,1.922000062,1.941561379,449324.265910690,2289.054478604,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.205000000,0.205000000,205000,5635,2642,2851,2.129084249,2.297509158,gpio35,gpio34,1.922375571,1.941748902,438522.934358285,2219.984298567,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.206000000,0.206000000,206000,5636,2598,2701,2.093626374,2.176630037,gpio35,gpio34,1.922629825,1.941900779,296920.675699007,1797.997239330,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.207000000,0.207000000,207000,5637,2514,2541,2.025934066,2.047692308,gpio35,gpio34,1.922754888,1.941984812,146049.103583393,994.825735391,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.208000000,0.208000000,208000,5638,2429,2370,1.957435897,1.909890110,gpio35,gpio34,1.922742023,1.942000263,-15023.604246599,182.917242162,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.209000000,0.209000000,209000,5639,2339,2199,1.884908425,1.772087912,gpio35,gpio34,1.922591369,1.941943172,-175935.239368762,-675.880146544,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.210000000,0.210000000,210000,5640,2271,2063,1.830109890,1.662490842,gpio35,gpio34,1.922331268,1.941831338,-303747.757853321,-1323.935200393,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.211000000,0.211000000,211000,5641,2212,1997,1.782564103,1.609304029,gpio35,gpio34,1.922018241,1.941672071,-365556.053814432,-1885.480752041,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.212000000,0.212000000,212000,5642,2176,1925,1.753553114,1.551282051,gpio35,gpio34,1.921647505,1.941483952,-432949.090908580,-2227.041059874,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.213000000,0.213000000,213000,5643,2176,1915,1.753553114,1.543223443,gpio35,gpio34,1.921269081,1.941296021,-441927.057532666,-2224.814018815,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.214000000,0.214000000,214000,5644,2205,2028,1.776923077,1.634285714,gpio35,gpio34,1.920982097,1.941131648,-335141.782895693,-1945.924541768,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.215000000,0.215000000,215000,5645,2261,2162,1.822051282,1.742271062,gpio35,gpio34,1.920803386,1.941012568,-208700.370531869,-1409.729612760,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.216000000,0.216000000,216000,5646,2353,2333,1.896190476,1.880073260,gpio35,gpio34,1.920762656,1.940967746,-47565.011434928,-530.625090095,308940.361304963,1602.667494405,252840.000257798,1305.973289403,308378.867838048,1601.077910665,252380.468172965,1304.677977734,-86.000990,-93.065860,-7.064870,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,207,0,0,45721,0,1014
0.217000000,0.217000000,217000,5647,2446,2507,1.971135531,2.020293040,gpio35,gpio34,1.920862187,1.940997914,116232.487017414,357.140488841,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,1,0,45721,0,1014
0.218000000,0.218000000,218000,5648,2515,2665,2.026739927,2.147619048,gpio35,gpio34,1.921088943,1.941083656,264808.722827313,1015.054443141,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.219000000,0.219000000,219000,5649,2591,2785,2.087985348,2.244322344,gpio35,gpio34,1.921412177,1.941230557,377474.902684422,1739.091609045,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.220000000,0.220000000,220000,5650,2638,2834,2.125860806,2.283809524,gpio35,gpio34,1.921774574,1.941415188,423210.914785211,2185.740074756,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.221000000,0.221000000,221000,5651,2649,2867,2.134725275,2.310402930,gpio35,gpio34,1.922163202,1.941608498,453843.725729908,2288.496103416,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.222000000,0.222000000,222000,5652,2629,2779,2.118608059,2.239487179,gpio35,gpio34,1.922480526,1.941785497,370573.823712226,2095.404391432,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.223000000,0.223000000,223000,5653,2576,2655,2.075897436,2.139560440,gpio35,gpio34,1.922697606,1.941919609,253507.895022579,1587.680464956,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.224000000,0.224000000,224000,5654,2484,2483,2.001758242,2.000952381,gpio35,gpio34,1.922775861,1.941979448,91386.636829648,708.397991439,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.225000000,0.225000000,225000,5655,2398,2308,1.932454212,1.859926740,gpio35,gpio34,1.922713012,1.941969923,-73395.774819588,-112.764234840,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.226000000,0.226000000,226000,5656,2322,2157,1.871208791,1.738241758,gpio35,gpio34,1.922528541,1.941899161,-215427.206341188,-837.703690953,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.227000000,0.227000000,227000,5657,2248,2024,1.811575092,1.631062271,gpio35,gpio34,1.922237074,1.941768837,-340376.958144276,-1542.837886021,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.228000000,0.228000000,228000,5658,2196,1966,1.769670330,1.584322344,gpio35,gpio34,1.921899160,1.941596739,-394619.892333101,-2037.383409425,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.229000000,0.229000000,229000,5659,2173,1914,1.751135531,1.542417582,gpio35,gpio34,1.921519678,1.941406278,-443162.034158741,-2254.769724279,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.230000000,0.230000000,230000,5660,2182,1925,1.758388278,1.551282051,gpio35,gpio34,1.921149441,1.941223260,-432366.864838088,-2166.653507408,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.231000000,0.231000000,231000,5661,2223,2072,1.791428571,1.669743590,gpio35,gpio34,1.920898035,1.941073465,-293594.036962828,-1773.340261345,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.232000000,0.232000000,232000,5662,2302,2221,1.855091575,1.789816850,gpio35,gpio34,1.920766954,1.940987483,-153077.798772444,-1017.894218354,309420.500062125,1593.435458388,253232.950803242,1298.450336272,308754.511878256,1590.916228679,252687.899156803,1296.397479568,-78.981146,-86.370344,-7.389198,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,208,0,0,45721,0,1014
0.233000000,0.233000000,233000,5663,2390,2393,1.926007326,1.928424908,gpio35,gpio34,1.920774611,1.940972503,8943.029324237,-177.342174260,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,1,0,45721,0,1014
0.234000000,0.234000000,234000,5664,2475,2558,1.994505495,2.061391941,gpio35,gpio34,1.920915229,1.941026036,164214.195592325,633.748835408,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.235000000,0.235000000,235000,5665,2542,2706,2.048498168,2.180659341,gpio35,gpio34,1.921174973,1.941133508,303331.533978654,1272.305859774,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.236000000,0.236000000,236000,5666,2610,2776,2.103296703,2.237069597,gpio35,gpio34,1.921490868,1.941295671,368904.612449638,1919.764487909,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.237000000,0.237000000,237000,5667,2645,2852,2.131501832,2.298315018,gpio35,gpio34,1.921867692,1.941485877,440058.667271148,2251.750351213,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.238000000,0.238000000,238000,5668,2648,2863,2.133919414,2.307179487,gpio35,gpio34,1.922253003,1.941678311,449970.615890371,2278.119083243,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.239000000,0.239000000,239000,5669,2619,2745,2.110549451,2.212087912,gpio35,gpio34,1.922542838,1.941847182,338471.839837543,1999.176301133,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.240000000,0.240000000,240000,5670,2552,2609,2.056556777,2.102490842,gpio35,gpio34,1.922722786,1.941961892,210144.914273778,1357.986351631,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.241000000,0.241000000,241000,5671,2460,2429,1.982417582,1.957435897,gpio35,gpio34,1.922757500,1.942002347,40538.286489600,478.933572227,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.242000000,0.242000000,242000,5672,2369,2253,1.909084249,1.815604396,gpio35,gpio34,1.922650346,1.941969429,-125134.368380796,-389.699993603,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.243000000,0.243000000,243000,5673,2299,2107,1.852673993,1.697948718,gpio35,gpio34,1.922425645,1.941880134,-262408.603451338,-1057.121549193,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.244000000,0.244000000,244000,5674,2225,1988,1.793040293,1.602051282,gpio35,gpio34,1.922105270,1.941731294,-374136.091856323,-1762.036326403,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.245000000,0.245000000,245000,5675,2184,1940,1.760000000,1.563369963,gpio35,gpio34,1.921746535,1.941549563,-418934.351196441,-2151.420882632,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.246000000,0.246000000,246000,5676,2172,1909,1.750329670,1.538388278,gpio35,gpio34,1.921363177,1.941358343,-447689.255561728,-2263.751391278,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.247000000,0.247000000,247000,5677,2189,1992,1.764029304,1.605274725,gpio35,gpio34,1.921047088,1.941181014,-369130.965871711,-2099.304906388,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.248000000,0.248000000,248000,5678,2244,2115,1.808351648,1.704395604,gpio35,gpio34,1.920830437,1.941048184,-253007.571611404,-1572.496757809,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.249000000,0.249000000,249000,5679,2330,2277,1.877655678,1.834945055,gpio35,gpio34,1.920744552,1.940984792,-100297.729456879,-750.470432764,319910.769503506,1635.833818375,261818.296262993,1332.999689678,318722.552316347,1631.355605981,260845.846976540,1329.350507430,-81.485567,-88.398206,-6.912639,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,209,0,0,45721,0,1014
0.250000000,0.250000000,250000,5680,2419,2450,1.949377289,1.974358974,gpio35,gpio34,1.920798166,1.940993184,62611.410141986,99.354348339,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,1,0,45721,0,1014
0.251000000,0.251000000,251000,5681,2492,2614,2.008205128,2.106520147,gpio35,gpio34,1.920983888,1.941060396,216887.816457757,795.686731956,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.252000000,0.252000000,252000,5682,2560,2751,2.063003663,2.216923077,gpio35,gpio34,1.921279827,1.941182340,345600.473936726,1443.621979219,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.253000000,0.253000000,253000,5683,2627,2809,2.116996337,2.263663004,gpio35,gpio34,1.921622210,1.941358154,399838.184609759,2081.369130441,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.254000000,0.254000000,254000,5684,2649,2863,2.134725275,2.307179487,gpio35,gpio34,1.922007768,1.941551521,450257.291286120,2289.171298779,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
