host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.255000000,0.255000000,255000,5685,2640,2849,2.127472527,2.295897436,gpio35,gpio34,1.922381657,1.941737442,436631.751993841,2201.020680334,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.256000000,0.256000000,256000,5686,2599,2698,2.094432234,2.174212454,gpio35,gpio34,1.922633488,1.941890137,294090.292945428,1807.673067098,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.257000000,0.257000000,257000,5687,2514,2541,2.025934066,2.047692308,gpio35,gpio34,1.922758547,1.941974180,146044.825927066,994.951726537,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.258000000,0.258000000,258000,5688,2428,2370,1.956630037,1.909890110,gpio35,gpio34,1.922745678,1.941988836,-15027.877625270,173.502946523,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.259000000,0.259000000,259000,5689,2338,2201,1.884102564,1.773699634,gpio35,gpio34,1.922596632,1.941930950,-174057.325331055,-685.285027888,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.260000000,0.260000000,260000,5690,2272,2062,1.830915751,1.661684982,gpio35,gpio34,1.922335721,1.941819935,-304694.996444150,-1314.250355267,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.261000000,0.261000000,261000,5691,2208,1998,1.779340659,1.610109890,gpio35,gpio34,1.922023495,1.941657456,-364620.162023671,-1923.506395730,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.262000000,0.262000000,262000,5692,2176,1922,1.753553114,1.548864469,gpio35,gpio34,1.921650336,1.941469351,-435778.501295607,-2226.868034744,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.263000000,0.263000000,263000,5693,2175,1914,1.752747253,1.542417582,gpio35,gpio34,1.921271103,1.941280629,-442871.455366308,-2234.181327503,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.264000000,0.264000000,264000,5694,2203,2028,1.775311355,1.634285714,gpio35,gpio34,1.920984118,1.941114660,-335144.144760002,-1964.822643943,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.265000000,0.265000000,265000,5695,2262,2163,1.822857143,1.743076923,gpio35,gpio34,1.920806211,1.940996402,-207761.638462814,-1399.988334450,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.266000000,0.266000000,266000,5696,2357,2335,1.899413919,1.881684982,gpio35,gpio34,1.920767089,1.940954820,-45686.126526443,-492.273070681,308925.654365712,1602.169877262,252827.963945973,1305.567793753,308359.898072637,1600.187542039,252364.943119938,1303.952438814,-86.202192,-93.308893,-7.106701,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,210,0,0,45721,0,1014
0.267000000,0.267000000,267000,5697,2445,2508,1.970329670,2.021098901,gpio35,gpio34,1.920867421,1.940984195,117168.401469492,347.753352265,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,1,0,45721,0,1014
0.268000000,0.268000000,268000,5698,2515,2663,2.026739927,2.146007326,gpio35,gpio34,1.921092561,1.941069950,262920.426650440,1015.216854496,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.269000000,0.269000000,269000,5699,2590,2785,2.087179487,2.244322344,gpio35,gpio34,1.921415791,1.941216060,377470.677946725,1729.713697195,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.270000000,0.270000000,270000,5700,2638,2832,2.125860806,2.282197802,gpio35,gpio34,1.921776573,1.941400705,421324.511129253,2185.911701612,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.271000000,0.271000000,271000,5701,2650,2867,2.135531136,2.310402930,gpio35,gpio34,1.922165199,1.941594835,453841.391620605,2298.207719439,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.272000000,0.272000000,272000,5702,2630,2778,2.119413919,2.238681319,gpio35,gpio34,1.922481715,1.941772654,369630.400365532,2105.106295838,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.273000000,0.273000000,273000,5703,2571,2654,2.071868132,2.138754579,gpio35,gpio34,1.922697988,1.941902750,252565.415099232,1540.131702694,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.274000000,0.274000000,274000,5704,2486,2484,2.003369963,2.001758242,gpio35,gpio34,1.922777048,1.941964217,92327.282529224,727.677903498,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.275000000,0.275000000,275000,5705,2398,2310,1.932454212,1.861538462,gpio35,gpio34,1.922715810,1.941954707,-71514.978194213,-112.583924282,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.276000000,0.276000000,276000,5706,2321,2157,1.870402930,1.738241758,gpio35,gpio34,1.922531336,1.941883155,-215430.473655438,-847.063721499,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.277000000,0.277000000,277000,5707,2248,2023,1.811575092,1.630256410,gpio35,gpio34,1.922239061,1.941752847,-341321.313762711,-1542.648395743,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.278000000,0.278000000,278000,5708,2195,1966,1.768864469,1.584322344,gpio35,gpio34,1.921901144,1.941579959,-394622.212024418,-2046.734269431,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.279000000,0.279000000,279000,5709,2171,1914,1.749523810,1.542417582,gpio35,gpio34,1.921521661,1.941387903,-443164.351530366,-2273.651394219,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.280000000,0.280000000,280000,5710,2182,1926,1.758388278,1.552087912,gpio35,gpio34,1.921152227,1.941204903,-431428.088320842,-2166.435974090,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.281000000,0.281000000,281000,5711,2221,2071,1.789816850,1.668937729,gpio35,gpio34,1.920900012,1.941053515,-294538.382365098,-1792.203267149,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.282000000,0.282000000,282000,5712,2300,2221,1.853479853,1.789816850,gpio35,gpio34,1.920768929,1.940965941,-153080.108257813,-1036.738361152,309780.598012565,1596.719503524,253527.658705757,1301.126421763,309125.041731416,1594.119581322,252991.144636845,1299.007810783,-78.880227,-86.041208,-7.160981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,211,0,0,45721,0,1014
0.283000000,0.283000000,283000,5713,2383,2392,1.920366300,1.927619048,gpio35,gpio34,1.920775779,1.940945342,7999.630576854,-243.868276885,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,1,0,45721,0,1014
0.284000000,0.284000000,284000,5714,2476,2557,1.995311355,2.060586081,gpio35,gpio34,1.920915590,1.940999708,163271.740243689,643.610545238,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.285000000,0.285000000,285000,5715,2543,2708,2.049304029,2.182271062,gpio35,gpio34,1.921176945,1.941108012,305213.295799866,1282.157707894,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.286000000,0.286000000,286000,5716,2611,2773,2.104102564,2.234652015,gpio35,gpio34,1.921490420,1.941271006,366079.034651531,1929.606484181,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.287000000,0.287000000,287000,5717,2644,2853,2.130695971,2.299120879,gpio35,gpio34,1.921868051,1.941460431,441000.281336837,2242.502183900,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.288000000,0.288000000,288000,5718,2647,2863,2.133113553,2.307179487,gpio35,gpio34,1.922253362,1.941652085,449970.196770495,2268.880164098,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.289000000,0.289000000,289000,5719,2616,2744,2.108131868,2.211282051,gpio35,gpio34,1.922542391,1.941818564,337530.329565287,1970.866299319,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.290000000,0.290000000,290000,5720,2551,2606,2.055750916,2.100073260,gpio35,gpio34,1.922719922,1.941932497,207322.162368796,1348.784981407,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.291000000,0.291000000,291000,5721,2459,2429,1.981611722,1.957435897,gpio35,gpio34,1.922754638,1.941972176,40541.632051021,469.741403373,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.292000000,0.292000000,292000,5722,2368,2254,1.908278388,1.816410256,gpio35,gpio34,1.922648293,1.941938482,-124189.934593436,-398.882970288,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.293000000,0.293000000,293000,5723,2298,2110,1.851868132,1.700366300,gpio35,gpio34,1.922426011,1.941848412,-259582.930954767,-1066.295342901,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.294000000,0.294000000,294000,5724,2226,1987,1.793846154,1.601245421,gpio35,gpio34,1.922104831,1.941700410,-375077.611318246,-1752.120624729,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.295000000,0.295000000,295000,5725,2184,1942,1.760000000,1.564981685,gpio35,gpio34,1.921747707,1.941518709,-417051.654424404,-2151.055257455,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.296000000,0.296000000,296000,5726,2170,1908,1.748717949,1.537582418,gpio35,gpio34,1.921363542,1.941325908,-448631.716200962,-2282.466453314,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.297000000,0.297000000,297000,5727,2190,1993,1.764835165,1.606080586,gpio35,gpio34,1.921048259,1.941149418,-368190.300907306,-2089.380770979,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.298000000,0.298000000,298000,5728,2239,2115,1.804322344,1.704395604,gpio35,gpio34,1.920831607,1.941012591,-253008.938883464,-1619.823511300,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.299000000,0.299000000,299000,5729,2329,2277,1.876849817,1.834945055,gpio35,gpio34,1.920745720,1.940948428,-100299.095361666,-759.589216325,319592.428502115,1639.079408767,261557.762681256,1335.644439369,318407.282944527,1634.600372206,260587.827248346,1331.994585528,-81.523628,-88.470993,-6.947365,1,62.488283,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,212,0,0,45721,0,1014
0.300000000,0.300000000,300000,5730,2417,2450,1.947765568,1.974358974,gpio35,gpio34,1.920799333,1.940955245,62610.045603103,80.704522767,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,1,0,45721,0,1014
0.301000000,0.301000000,301000,5731,2490,2615,2.006593407,2.107326007,gpio35,gpio34,1.920985860,1.941020883,217827.544854912,777.055556210,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.302000000,0.302000000,302000,5732,2561,2748,2.063809524,2.214505495,gpio35,gpio34,1.921279380,1.941143672,342774.896319487,1453.629917031,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.303000000,0.303000000,303000,5733,2629,2807,2.118608059,2.262051282,gpio35,gpio34,1.921620151,1.941321136,397956.524141636,2100.907221109,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.304000000,0.304000000,304000,5734,2649,2862,2.134725275,2.306373626,gpio35,gpio34,1.922004905,1.941514540,449318.604049965,2289.609529769,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.305000000,0.305000000,305000,5735,2641,2850,2.128278388,2.296703297,gpio35,gpio34,1.922379603,1.941701304,437576.186587921,2210.998633886,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
