host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.306000000,0.306000000,306000,5736,2600,2701,2.095238095,2.176630037,gpio35,gpio34,1.922633854,1.941854841,296915.966247913,1817.641042697,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.307000000,0.307000000,307000,5737,2514,2537,2.025934066,2.044468864,gpio35,gpio34,1.922755689,1.941938920,142280.032555752,995.369573366,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.308000000,0.308000000,308000,5738,2427,2369,1.955824176,1.909084249,gpio35,gpio34,1.922742017,1.941952805,-15965.631488714,164.380214711,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.309000000,0.309000000,309000,5739,2340,2201,1.885714286,1.773699634,gpio35,gpio34,1.922592975,1.941896567,-174053.049869136,-665.778154586,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.310000000,0.310000000,310000,5740,2271,2064,1.830109890,1.663296703,gpio35,gpio34,1.922333679,1.941784780,-302808.542114694,-1323.383471220,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.311000000,0.311000000,311000,5741,2212,1999,1.782564103,1.610915751,gpio35,gpio34,1.922022261,1.941625559,-363676.685720045,-1884.929574598,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.312000000,0.312000000,312000,5742,2177,1925,1.754358974,1.551282051,gpio35,gpio34,1.921651521,1.941438293,-432953.785325286,-2216.950272815,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.313000000,0.313000000,313000,5743,2176,1916,1.753553114,1.544029304,gpio35,gpio34,1.921273898,1.941250408,-440990.655683455,-2224.273483336,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.314000000,0.314000000,314000,5744,2203,2029,1.775311355,1.635091575,gpio35,gpio34,1.920987716,1.941084469,-334206.317448332,-1964.464868413,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.315000000,0.315000000,315000,5745,2261,2168,1.822051282,1.747106227,gpio35,gpio34,1.920813835,1.940965435,-203060.382692458,-1409.171077490,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.316000000,0.316000000,316000,5746,2358,2335,1.900219780,1.881684982,gpio35,gpio34,1.920774706,1.940924690,-45695.029869354,-482.366309390,308480.870247638,1603.504780094,252463.948004341,1306.655572377,307892.607307421,1601.626792985,251982.507504538,1305.125248083,-86.221065,-93.425455,-7.204390,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,213,0,0,45721,0,1014
0.317000000,0.317000000,317000,5747,2448,2508,1.972747253,2.021098901,gpio35,gpio34,1.920875030,1.940956512,117159.507029923,376.730528383,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,1,0,45721,0,1014
0.318000000,0.318000000,318000,5748,2517,2662,2.028351648,2.145201465,gpio35,gpio34,1.921099356,1.941043908,261970.449533811,1034.624892644,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.319000000,0.319000000,319000,5749,2591,2786,2.087985348,2.245128205,gpio35,gpio34,1.921423385,1.941190849,378403.833950212,1739.562166510,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.320000000,0.320000000,320000,5750,2640,2834,2.127472527,2.283809524,gpio35,gpio34,1.921785771,1.941377131,423197.825548236,2205.290483252,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.321000000,0.321000000,321000,5751,2650,2868,2.135531136,2.311208791,gpio35,gpio34,1.922175194,1.941571285,454771.741153670,2298.486800709,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.322000000,0.322000000,322000,5752,2628,2779,2.117802198,2.239487179,gpio35,gpio34,1.922492506,1.941747516,370559.819549063,2086.304776440,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.323000000,0.323000000,323000,5753,2574,2653,2.074285714,2.137948718,gpio35,gpio34,1.922707962,1.941880054,251611.721720582,1569.049788785,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.324000000,0.324000000,324000,5754,2485,2481,2.002564103,1.999340659,gpio35,gpio34,1.922784595,1.941940738,89492.359700952,718.406428326,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.325000000,0.325000000,325000,5755,2399,2312,1.933260073,1.863150183,gpio35,gpio34,1.922724961,1.941932057,-69641.608242159,-102.765806390,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.326000000,0.326000000,326000,5756,2321,2156,1.870402930,1.737435897,gpio35,gpio34,1.922539672,1.941860528,-216382.251787834,-846.795582519,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.327000000,0.327000000,327000,5757,2248,2023,1.811575092,1.630256410,gpio35,gpio34,1.922247388,1.941730243,-341331.048545475,-1542.380524902,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.328000000,0.328000000,328000,5758,2194,1966,1.768058608,1.584322344,gpio35,gpio34,1.921909463,1.941556571,-394631.937072399,-2056.006827256,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.329000000,0.329000000,329000,5759,2172,1914,1.750329670,1.542417582,gpio35,gpio34,1.921529972,1.941365344,-443174.066853299,-2263.834357897,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.330000000,0.330000000,330000,5760,2179,1924,1.755970696,1.550476190,gpio35,gpio34,1.921158918,1.941179949,-433319.977071451,-2194.789397981,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.331000000,0.331000000,331000,5761,2222,2072,1.790622711,1.669743590,gpio35,gpio34,1.920907502,1.941029392,-293605.104512459,-1782.367694439,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.332000000,0.332000000,332000,5762,2300,2220,1.853479853,1.789010989,gpio35,gpio34,1.920775606,1.940941843,-154029.946826025,-1036.452784809,308738.988748481,1595.526730502,252675.194866176,1300.154461133,308040.222570094,1592.766935257,252103.317368599,1297.905573646,-78.822732,-86.199356,-7.376624,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,214,0,0,45721,0,1014
0.333000000,0.333000000,333000,5763,2389,2393,1.925201465,1.928424908,gpio35,gpio34,1.920783255,1.940926102,8932.924990209,-186.342021355,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,1,0,45721,0,1014
0.334000000,0.334000000,334000,5764,2477,2565,1.996117216,2.067032967,gpio35,gpio34,1.920929505,1.940981293,170791.742363127,653.378470543,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.335000000,0.335000000,335000,5765,2543,2707,2.049304029,2.181465201,gpio35,gpio34,1.921190041,1.941089616,304255.953773689,1282.375704479,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.336000000,0.336000000,336000,5766,2610,2775,2.103296703,2.236263736,gpio35,gpio34,1.921505114,1.941251823,367945.924681879,1920.284101976,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.337000000,0.337000000,337000,5767,2644,2851,2.130695971,2.297509158,gpio35,gpio34,1.921881118,1.941441267,439100.938191156,2242.729284871,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.338000000,0.338000000,338000,5768,2646,2862,2.132307692,2.306373626,gpio35,gpio34,1.922265611,1.941632134,449013.844539459,2259.566877174,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.339000000,0.339000000,339000,5769,2615,2743,2.107326007,2.210476190,gpio35,gpio34,1.922553821,1.941797828,336574.933686483,1961.562325682,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.340000000,0.340000000,340000,5770,2551,2606,2.055750916,2.100073260,gpio35,gpio34,1.922731341,1.941911781,207308.813457370,1349.030472537,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.341000000,0.341000000,341000,5771,2457,2427,1.980000000,1.955824176,gpio35,gpio34,1.922764434,1.941949869,38646.113345508,450.906327425,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.342000000,0.342000000,342000,5772,2368,2254,1.908278388,1.816410256,gpio35,gpio34,1.922658080,1.941916197,-124201.374637246,-398.618889573,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.343000000,0.343000000,343000,5773,2297,2109,1.851062271,1.699560440,gpio35,gpio34,1.922434982,1.941825344,-260535.451130031,-1075.571687060,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.344000000,0.344000000,344000,5774,2226,1983,1.793846154,1.598021978,gpio35,gpio34,1.922110569,1.941677364,-378852.453687834,-1751.847531751,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.345000000,0.345000000,345000,5775,2185,1940,1.760805861,1.563369963,gpio35,gpio34,1.921751828,1.941496493,-418940.538808624,-2141.242276775,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.346000000,0.346000000,346000,5776,2172,1907,1.750329670,1.536776557,gpio35,gpio34,1.921366853,1.941305326,-449577.620129297,-2263.123124820,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.347000000,0.347000000,347000,5777,2190,1993,1.764835165,1.606080586,gpio35,gpio34,1.921051567,1.941128856,-368194.167360214,-2089.137107403,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.348000000,0.348000000,348000,5778,2239,2117,1.804322344,1.706007326,gpio35,gpio34,1.920836523,1.940992049,-251130.618326919,-1619.580091387,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.349000000,0.349000000,349000,5779,2329,2275,1.876849817,1.833333333,gpio35,gpio34,1.920749019,1.940927907,-102187.019411677,-759.346039832,319970.809791995,1643.972555979,261867.433858654,1339.631741528,318767.652885774,1639.104945768,260882.757750961,1335.665248827,-81.509140,-88.332207,-6.823068,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,215,0,0,45721,0,1014
0.350000000,0.350000000,350000,5780,2417,2449,1.947765568,1.973553114,gpio35,gpio34,1.920801823,1.940934745,61665.101048643,80.947456084,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,1,0,45721,0,1014
0.351000000,0.351000000,351000,5781,2489,2614,2.005787546,2.106520147,gpio35,gpio34,1.920987542,1.940999598,216883.545245006,767.758085799,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.352000000,0.352000000,352000,5782,2561,2749,2.063809524,2.215311355,gpio35,gpio34,1.921281866,1.941122407,343714.023852189,1453.881904885,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.353000000,0.353000000,353000,5783,2626,2807,2.116190476,2.262051282,gpio35,gpio34,1.921622635,1.941297476,397953.620975306,2072.538474593,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.354000000,0.354000000,354000,5784,2650,2863,2.135531136,2.307179487,gpio35,gpio34,1.922008192,1.941491709,450256.795358301,2299.429795175,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.355000000,0.355000000,355000,5785,2641,2850,2.128278388,2.296703297,gpio35,gpio34,1.922382887,1.941678496,437572.348133450,2211.268918233,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.356000000,0.356000000,356000,5786,2598,2701,2.093626374,2.176630037,gpio35,gpio34,1.922637134,1.941830444,296912.131631896,1798.830735171,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
