host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.357000000,0.357000000,357000,5787,2513,2541,2.025128205,2.047692308,gpio35,gpio34,1.922762189,1.941913742,146040.568060349,986.118236942,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.358000000,0.358000000,358000,5788,2428,2369,1.956630037,1.909084249,gpio35,gpio34,1.922748511,1.941928458,-15973.222805620,174.218451212,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.359000000,0.359000000,359000,5789,2338,2197,1.884102564,1.770476190,gpio35,gpio34,1.922596239,1.941870632,-177824.999880723,-684.570238704,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.360000000,0.360000000,360000,5790,2271,2065,1.830109890,1.664102564,gpio35,gpio34,1.922337745,1.941758871,-301871.262318772,-1323.076441666,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.361000000,0.361000000,361000,5791,2211,1999,1.781758242,1.610915751,gpio35,gpio34,1.922026323,1.941598871,-363681.434775418,-1894.163012867,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.362000000,0.362000000,362000,5792,2177,1926,1.754358974,1.552087912,gpio35,gpio34,1.921656385,1.941411631,-432017.438060104,-2216.634316852,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.363000000,0.363000000,363000,5793,2176,1915,1.753553114,1.543223443,gpio35,gpio34,1.921277952,1.941223772,-441937.427908538,-2223.957843329,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.364000000,0.364000000,364000,5794,2204,2029,1.776117216,1.635091575,gpio35,gpio34,1.920991766,1.941058666,-334211.051329690,-1954.609383252,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.365000000,0.365000000,365000,5795,2262,2168,1.822857143,1.747106227,gpio35,gpio34,1.920817880,1.940940464,-203065.111839934,-1399.325447814,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.366000000,0.366000000,366000,5796,2357,2333,1.899413919,1.880073260,gpio35,gpio34,1.920777135,1.940898938,-47581.937430682,-491.610846932,308975.778537637,1598.814171030,252868.986088852,1302.833313444,308427.298903541,1597.122523900,252420.104659955,1301.454832895,-86.014517,-93.147558,-7.133041,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,216,0,0,45721,0,1014
0.367000000,0.367000000,367000,5797,2447,2507,1.971941392,2.020293040,gpio35,gpio34,1.920876651,1.940929980,116215.577947656,367.495235379,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,1,0,45721,0,1014
0.368000000,0.368000000,368000,5798,2516,2664,2.027545788,2.146813187,gpio35,gpio34,1.921102588,1.941016596,263850.739095125,1025.398834932,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.369000000,0.369000000,369000,5799,2590,2785,2.087179487,2.244322344,gpio35,gpio34,1.921425808,1.941162759,377458.968507466,1730.345334857,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.370000000,0.370000000,370000,5800,2639,2833,2.126666667,2.283003663,gpio35,gpio34,1.921787385,1.941348263,422253.904970933,2196.082868430,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.371000000,0.371000000,371000,5801,2651,2866,2.136336996,2.309597070,gpio35,gpio34,1.922175195,1.941543251,452887.672925444,2308.368715090,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.372000000,0.372000000,372000,5802,2629,2779,2.118608059,2.239487179,gpio35,gpio34,1.922492507,1.941720316,370559.818532065,2096.176808906,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.373000000,0.373000000,373000,5803,2575,2654,2.075091575,2.138754579,gpio35,gpio34,1.922708769,1.941853687,252552.812276099,1578.911949219,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.374000000,0.374000000,374000,5804,2484,2484,2.001758242,2.001758242,gpio35,gpio34,1.922787819,1.941913592,92314.692308914,709.178405011,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.375000000,0.375000000,375000,5805,2399,2312,1.933260073,1.863150183,gpio35,gpio34,1.922728181,1.941904938,-69645.372681304,-102.444440887,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.376000000,0.376000000,376000,5806,2323,2155,1.872014652,1.736630037,gpio35,gpio34,1.922542083,1.941835048,-217327.104034039,-827.394216794,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.377000000,0.377000000,377000,5807,2249,2022,1.812380952,1.629450549,gpio35,gpio34,1.922248991,1.941705594,-342274.955939434,-1532.538721336,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.378000000,0.378000000,378000,5808,2195,1966,1.768864469,1.584322344,gpio35,gpio34,1.921911065,1.941532753,-394633.808987465,-2046.174865493,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.379000000,0.379000000,379000,5809,2173,1915,1.751135531,1.543223443,gpio35,gpio34,1.921532377,1.941342356,-442234.845324950,-2254.012228097,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.380000000,0.380000000,380000,5810,2182,1927,1.758388278,1.552893773,gpio35,gpio34,1.921163739,1.941159402,-430499.511621632,-2165.896768722,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.381000000,0.381000000,381000,5811,2221,2071,1.789816850,1.668937729,gpio35,gpio34,1.920911512,1.941008059,-294551.825814087,-1791.664600986,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.382000000,0.382000000,382000,5812,2301,2220,1.854285714,1.789010989,gpio35,gpio34,1.920779612,1.940921337,-154034.629834852,-1026.660072861,309025.456617250,1592.401485037,252909.643145149,1297.607777486,308322.156355856,1589.645552645,252334.054906950,1295.362037740,-78.887086,-86.143067,-7.255981,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,217,0,0,45721,0,1014
0.383000000,0.383000000,383000,5813,2388,2391,1.924395604,1.926813187,gpio35,gpio34,1.920785646,1.940904811,7046.063521392,-195.639423707,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,1,0,45721,0,1014
0.384000000,0.384000000,384000,5814,2476,2556,1.995311355,2.059780220,gpio35,gpio34,1.920924640,1.940959218,162319.126755283,644.090365593,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.385000000,0.385000000,385000,5815,2542,2707,2.048498168,2.181465201,gpio35,gpio34,1.921185181,1.941066756,304261.634924947,1273.096887634,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.386000000,0.386000000,386000,5816,2611,2774,2.104102564,2.235457875,gpio35,gpio34,1.921499453,1.941229792,367010.508580487,1930.094885536,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.387000000,0.387000000,387000,5817,2644,2853,2.130695971,2.299120879,gpio35,gpio34,1.921877075,1.941419258,440989.732220364,2242.990096854,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.388000000,0.388000000,388000,5818,2646,2863,2.132307692,2.307179487,gpio35,gpio34,1.922262377,1.941610147,449959.658203138,2259.827428345,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.389000000,0.389000000,389000,5819,2616,2743,2.108131868,2.210476190,gpio35,gpio34,1.922550591,1.941776669,336578.709964999,1971.362777095,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.390000000,0.390000000,390000,5820,2550,2605,2.054945055,2.099267399,gpio35,gpio34,1.922727308,1.941889837,206371.494388107,1339.740801911,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.391000000,0.391000000,391000,5821,2457,2429,1.980000000,1.957435897,gpio35,gpio34,1.922762016,1.941927947,40533.006309813,451.166107263,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.392000000,0.392000000,392000,5822,2370,2253,1.909890110,1.815604396,gpio35,gpio34,1.922654859,1.941895909,-125139.643280403,-379.279047926,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.393000000,0.393000000,393000,5823,2299,2108,1.852673993,1.698754579,gpio35,gpio34,1.922430959,1.941806687,-261472.781504546,-1056.251185255,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.394000000,0.394000000,394000,5824,2226,1987,1.793846154,1.601245421,gpio35,gpio34,1.922109773,1.941658727,-375083.388874477,-1751.626672035,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.395000000,0.395000000,395000,5825,2186,1939,1.761611722,1.562564103,gpio35,gpio34,1.921750227,1.941478680,-419880.700917577,-2131.481477125,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.396000000,0.396000000,396000,5826,2171,1908,1.749523810,1.537582418,gpio35,gpio34,1.921366060,1.941286725,-448634.658933143,-2272.452407558,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.397000000,0.397000000,397000,5827,2190,1992,1.764835165,1.605274725,gpio35,gpio34,1.921049968,1.941110273,-369134.332268254,-2088.916900064,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.398000000,0.398000000,398000,5828,2240,2115,1.805128205,1.704395604,gpio35,gpio34,1.920833314,1.940974291,-253010.934641551,-1609.819943462,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.399000000,0.399000000,399000,5829,2328,2277,1.876043956,1.834945055,gpio35,gpio34,1.920747426,1.940909361,-100301.089123996,-768.675973642,319666.048889259,1639.133654651,261618.014370695,1335.688642970,318502.359798102,1634.286464575,260665.639132752,1331.738790123,-81.527072,-88.468224,-6.941152,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,218,0,0,45721,0,1014
0.400000000,0.400000000,400000,5830,2416,2452,1.946959707,1.975970696,gpio35,gpio34,1.920802649,1.940915411,64490.236977534,71.626852207,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,1,0,45721,0,1014
0.401000000,0.401000000,401000,5831,2488,2614,2.004981685,2.106520147,gpio35,gpio34,1.920988366,1.940979478,216882.581323471,758.446802526,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.402000000,0.402000000,402000,5832,2560,2749,2.063003663,2.215311355,gpio35,gpio34,1.921282689,1.941101502,343713.060894575,1444.579932895,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.403000000,0.403000000,403000,5833,2627,2809,2.116996337,2.263663004,gpio35,gpio34,1.921625070,1.941277397,399834.842123649,2082.326126163,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.404000000,0.404000000,404000,5834,2648,2863,2.133919414,2.307179487,gpio35,gpio34,1.922010624,1.941470039,450253.952142497,2280.587176712,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.405000000,0.405000000,405000,5835,2642,2852,2.129084249,2.298315018,gpio35,gpio34,1.922386928,1.941657653,439451.690903860,2221.065624771,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.406000000,0.406000000,406000,5836,2599,2701,2.094432234,2.176630037,gpio35,gpio34,1.922641172,1.941810427,296907.411916537,1808.617645002,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.407000000,0.407000000,407000,5837,2514,2531,2.025934066,2.039633700,gpio35,gpio34,1.922758164,1.941894551,136624.937349711,995.895359863,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
