host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.408000000,0.408000000,408000,5838,2430,2369,1.958241758,1.909084249,gpio35,gpio34,1.922744490,1.941910898,-15968.522170553,193.525957804,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.409000000,0.409000000,409000,5839,2338,2199,1.884102564,1.772087912,gpio35,gpio34,1.922593834,1.941853090,-175938.120803292,-684.362361206,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.410000000,0.410000000,410000,5840,2271,2063,1.830109890,1.662490842,gpio35,gpio34,1.922333731,1.941741347,-303750.636406417,-1322.868772046,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.411000000,0.411000000,411000,5841,2211,1997,1.781758242,1.609304029,gpio35,gpio34,1.922020701,1.941581364,-365558.929488975,-1893.955550917,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.412000000,0.412000000,412000,5842,2175,1924,1.752747253,1.550476190,gpio35,gpio34,1.921649156,1.941392530,-433893.055278947,-2235.507383951,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.413000000,0.413000000,413000,5843,2176,1916,1.753553114,1.544029304,gpio35,gpio34,1.921271537,1.941204690,-440987.894795664,-2223.731715773,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.414000000,0.414000000,414000,5844,2204,2029,1.776117216,1.635091575,gpio35,gpio34,1.920985357,1.941039603,-334203.559321428,-1954.383481824,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.415000000,0.415000000,415000,5845,2259,2164,1.820439560,1.743882784,gpio35,gpio34,1.920808254,1.940919003,-206821.993609679,-1427.720254670,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.416000000,0.416000000,416000,5846,2356,2334,1.898608059,1.880879121,gpio35,gpio34,1.920768325,1.940876692,-46629.604461160,-500.896937393,308768.458598808,1597.841308445,252699.313297749,1302.040552278,308179.356776221,1596.176803196,252217.186247902,1300.684188963,-86.191171,-93.326618,-7.135446,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,219,0,0,45721,0,1014
0.417000000,0.417000000,417000,5847,2447,2506,1.971941392,2.019487179,gpio35,gpio34,1.920867044,1.940907756,115284.775441210,367.758591802,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,1,0,45721,0,1014
0.418000000,0.418000000,418000,5848,2514,2663,2.025934066,2.146007326,gpio35,gpio34,1.921092184,1.940992783,262920.867391186,1006.581606412,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.419000000,0.419000000,419000,5849,2591,2786,2.087985348,2.245128205,gpio35,gpio34,1.921416220,1.941139775,378412.209818229,1740.167405947,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.420000000,0.420000000,420000,5850,2639,2833,2.126666667,2.283003663,gpio35,gpio34,1.921777807,1.941325302,422265.101468886,2196.354956655,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.421000000,0.421000000,421000,5851,2649,2867,2.134725275,2.310402930,gpio35,gpio34,1.922166433,1.941518702,453839.949798399,2289.560209639,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.422000000,0.422000000,422000,5852,2627,2780,2.116996337,2.240293040,gpio35,gpio34,1.922484559,1.941694180,371511.143128147,2077.387111960,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.423000000,0.423000000,423000,5853,2576,2652,2.075897436,2.137142857,gpio35,gpio34,1.922699217,1.941828383,250679.910833087,1588.761524352,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.424000000,0.424000000,424000,5854,2486,2484,2.003369963,2.001758242,gpio35,gpio34,1.922778277,1.941889925,92325.846910343,728.558291363,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.425000000,0.425000000,425000,5855,2399,2313,1.933260073,1.863956044,gpio35,gpio34,1.922719454,1.941881295,-68693.137662977,-102.164256010,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.426000000,0.426000000,426000,5856,2322,2158,1.871208791,1.739047619,gpio35,gpio34,1.922535782,1.941810622,-214493.638107731,-836.654472895,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.427000000,0.427000000,427000,5857,2249,2022,1.812380952,1.629450549,gpio35,gpio34,1.922242697,1.941681193,-342267.598193551,-1532.249556388,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.428000000,0.428000000,428000,5858,2196,1966,1.769670330,1.584322344,gpio35,gpio34,1.921904777,1.941509182,-394626.458599328,-2036.345828916,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.429000000,0.429000000,429000,5859,2171,1915,1.749523810,1.543223443,gpio35,gpio34,1.921526096,1.941317196,-442227.502287202,-2272.813502938,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.430000000,0.430000000,430000,5860,2182,1926,1.758388278,1.552087912,gpio35,gpio34,1.921156657,1.941134267,-431433.267498420,-2165.598920700,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.431000000,0.431000000,431000,5861,2221,2071,1.789816850,1.668937729,gpio35,gpio34,1.920904438,1.940982950,-294543.556363499,-1791.367050812,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.432000000,0.432000000,432000,5862,2301,2221,1.854285714,1.789816850,gpio35,gpio34,1.920773351,1.940896253,-153085.277082215,-1026.362820238,309492.239545170,1595.851389842,253291.663141232,1300.419017834,308798.141602138,1593.031235235,252723.606175953,1298.120945027,-78.735428,-86.400098,-7.664671,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,220,0,0,45721,0,1014
0.433000000,0.433000000,433000,5863,2389,2392,1.925201465,1.927619048,gpio35,gpio34,1.920780197,1.940880558,7994.466921276,-185.802307541,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,1,0,45721,0,1014
0.434000000,0.434000000,434000,5864,2476,2560,1.995311355,2.063003663,gpio35,gpio34,1.920922420,1.940934989,166089.856466265,644.377483848,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.435000000,0.435000000,435000,5865,2542,2708,2.048498168,2.182271062,gpio35,gpio34,1.921183769,1.941042552,305205.319191720,1273.383718771,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.436000000,0.436000000,436000,5866,2612,2774,2.104908425,2.235457875,gpio35,gpio34,1.921498043,1.941206418,367012.157591493,1939.921590635,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.437000000,0.437000000,437000,5867,2645,2851,2.131501832,2.297509158,gpio35,gpio34,1.921874054,1.941396713,439109.196439361,2252.806975248,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.438000000,0.438000000,438000,5868,2646,2861,2.132307692,2.305567766,gpio35,gpio34,1.922257748,1.941587624,448081.002957916,2260.094329067,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.439000000,0.439000000,439000,5869,2617,2744,2.108937729,2.211282051,gpio35,gpio34,1.922546772,1.941754974,337525.208089520,1981.169571711,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.440000000,0.440000000,440000,5870,2550,2605,2.054945055,2.099267399,gpio35,gpio34,1.922723492,1.941868164,206375.954443005,1339.997628938,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.441000000,0.441000000,441000,5871,2459,2426,1.981611722,1.955018315,gpio35,gpio34,1.922755787,1.941907908,37714.187190157,470.502999051,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.442000000,0.442000000,442000,5872,2368,2250,1.908278388,1.813186813,gpio35,gpio34,1.922646218,1.941874278,-127955.643580939,-398.122136206,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.443000000,0.443000000,443000,5873,2298,2108,1.851868132,1.698754579,gpio35,gpio34,1.922422327,1.941784272,-261462.691090283,-1065.535269653,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.444000000,0.444000000,444000,5874,2227,1986,1.794652015,1.600439560,gpio35,gpio34,1.922100344,1.941637140,-376014.400122128,-1741.821150761,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.445000000,0.445000000,445000,5875,2185,1942,1.760805861,1.564981685,gpio35,gpio34,1.921743225,1.941456309,-417046.414867982,-2140.766082960,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.446000000,0.446000000,446000,5876,2170,1908,1.748717949,1.537582418,gpio35,gpio34,1.921359064,1.941263570,-448626.481884096,-2281.727728787,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.447000000,0.447000000,447000,5877,2189,1993,1.764029304,1.606080586,gpio35,gpio34,1.921043786,1.941086336,-368185.071824757,-2098.182945972,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.448000000,0.448000000,448000,5878,2239,2113,1.804322344,1.702783883,gpio35,gpio34,1.920825526,1.940949572,-254885.898172996,-1619.076723324,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.449000000,0.449000000,449000,5879,2329,2277,1.876849817,1.834945055,gpio35,gpio34,1.920739646,1.940885472,-100291.994548910,-758.843175136,319645.462085470,1638.139796278,261601.165916666,1334.878772868,318480.695301897,1633.409265453,260647.908684057,1331.023982699,-81.578159,-88.538248,-6.960089,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,221,0,0,45721,0,1014
0.450000000,0.450000000,450000,5880,2417,2451,1.947765568,1.975164835,gpio35,gpio34,1.920794071,1.940892353,63558.230886546,81.449817915,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,1,0,45721,0,1014
0.451000000,0.451000000,451000,5881,2490,2614,2.006593407,2.106520147,gpio35,gpio34,1.920979797,1.940958054,216892.598810073,777.800106062,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,45721,0,1014
0.452000000,0.452000000,452000,5882,2560,2749,2.063003663,2.215311355,gpio35,gpio34,1.921274128,1.941080099,343723.068363691,1444.833561539,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,45721,0,1014
0.453000000,0.453000000,453000,5883,2627,2810,2.116996337,2.264468864,gpio35,gpio34,1.921617323,1.941256015,400785.931156795,2082.579501179,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,45721,0,1014
0.454000000,0.454000000,454000,5884,2651,2867,2.136336996,2.310402930,gpio35,gpio34,1.922006109,1.941451096,454027.364801107,2309.460780735,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,45721,0,1014
0.455000000,0.455000000,455000,5885,2643,2851,2.129890110,2.297509158,gpio35,gpio34,1.922381612,1.941639535,438515.872292315,2230.830033602,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,45721,0,1014
0.456000000,0.456000000,456000,5886,2599,2700,2.094432234,2.175824176,gpio35,gpio34,1.922635054,1.941792328,295972.529123603,1808.832128630,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,45721,0,1014
0.457000000,0.457000000,457000,5887,2515,2537,2.026739927,2.044468864,gpio35,gpio34,1.922756888,1.941877276,142278.630440066,1005.649789802,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,45721,0,1014
0.458000000,0.458000000,458000,5888,2427,2369,1.955824176,1.909084249,gpio35,gpio34,1.922743216,1.941891223,-15967.032202284,165.109990136,308595.422770022,1602.870668129,252557.698978370,1306.138850542,308023.411093161,1601.133797552,252089.558681278,1304.723518548,-86.045132,-93.284154,-7.239022,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,222,0,0,45721,0,1014
