host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.510000000,0.510000000,510000,5940,2270,2063,1.829304029,1.662490842,gpio35,gpio34,1.922330453,1.941706716,-303746.805505107,-1332.008101953,308726.049812522,1603.258346847,252664.605506607,1306.454760144,308159.263082286,1601.618832088,252200.741360098,1305.118760949,-85.995569,-93.156769,-7.161200,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,45721,0,1014
0.511000000,0.511000000,511000,5941,2212,1998,1.782564103,1.610109890,gpio35,gpio34,1.922018233,1.941547574,-364614.010847067,-1884.005419905,308726.049812522,1603.258346847,252664.605506607,1306.454760144,308159.263082286,1601.618832088,252200.741360098,1305.118760949,-85.995569,-93.156769,-7.161200,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,45721,0,1014
0.512000000,0.512000000,512000,5942,2177,1924,1.754358974,1.550476190,gpio35,gpio34,1.921646691,1.941360385,-433890.173127181,-2216.027042277,308726.049812522,1603.258346847,252664.605506607,1306.454760144,308159.263082286,1601.618832088,252200.741360098,1305.118760949,-85.995569,-93.156769,-7.161200,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,45721,0,1014
0.513000000,0.513000000,513000,5943,2174,1916,1.751941392,1.544029304,gpio35,gpio34,1.921269073,1.941170966,-440985.015526049,-2242.431497617,308726.049812522,1603.258346847,252664.605506607,1306.454760144,308159.263082286,1601.618832088,252200.741360098,1305.118760949,-85.995569,-93.156769,-7.161200,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,45721,0,1014
0.514000000,0.514000000,514000,5944,2203,2026,1.775311355,1.632673993,gpio35,gpio34,1.920980478,1.941005107,-337023.957645582,-1963.524403092,308726.049812522,1603.258346847,252664.605506607,1306.454760144,308159.263082286,1601.618832088,252200.741360098,1305.118760949,-85.995569,-93.156769,-7.161200,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,45721,0,1014
0.515000000,0.515000000,515000,5945,2261,2162,1.822051282,1.742271062,gpio35,gpio34,1.920801769,1.940886153,-208698.479964009,-1408.231552634,308726.049812522,1603.258346847,252664.605506607,1306.454760144,308159.263082286,1601.618832088,252200.741360098,1305.118760949,-85.995569,-93.156769,-7.161200,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,45721,0,1014
0.516000000,0.516000000,516000,5946,2355,2334,1.897802198,1.880879121,gpio35,gpio34,1.920761846,1.940843069,-46622.031186136,-510.048206442,308726.049812522,1603.258346847,252664.605506607,1306.454760144,308159.263082286,1601.618832088,252200.741360098,1305.118760949,-85.995569,-93.156769,-7.161200,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,225,0,0,45721,0,1014
0.517000000,0.517000000,517000,5947,2431,2480,1.959047619,1.998534799,gpio35,gpio34,1.920839619,1.940861273,90823.960283972,215.514062112,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,1,0,45721,0,1014
0.518000000,0.518000000,518000,5948,2524,2605,2.033992674,2.099267399,gpio35,gpio34,1.921018047,1.940954405,208369.582761122,1102.533501896,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.519000000,0.519000000,519000,5949,2621,2724,2.112161172,2.195164835,gpio35,gpio34,1.921292194,1.941125612,320151.110186797,2026.826565417,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.520000000,0.520000000,520000,5950,2686,2786,2.164542125,2.245128205,gpio35,gpio34,1.921616030,1.941349028,378178.636509578,2644.910190464,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.521000000,0.521000000,521000,5951,2706,2865,2.180659341,2.308791209,gpio35,gpio34,1.922003205,1.941588338,452146.692021526,2833.068496155,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.522000000,0.522000000,522000,5952,2677,2802,2.157289377,2.258021978,gpio35,gpio34,1.922339224,1.941804039,392405.776325038,2553.570764631,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.523000000,0.523000000,523000,5953,2622,2687,2.112967033,2.165347985,gpio35,gpio34,1.922582233,1.941975202,283787.839826274,2026.308350194,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.524000000,0.524000000,524000,5954,2529,2541,2.038021978,2.047692308,gpio35,gpio34,1.922707343,1.942071249,146104.682547526,1137.047087998,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.525000000,0.525000000,525000,5955,2409,2369,1.941318681,1.909084249,gpio35,gpio34,1.922693720,1.942070497,-15909.172432930,-8.909254376,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.526000000,0.526000000,526000,5956,2301,2203,1.854285714,1.775311355,gpio35,gpio34,1.922546337,1.941982712,-172114.464129409,-1039.237710878,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.527000000,0.527000000,527000,5957,2224,2068,1.792234432,1.666520147,gpio35,gpio34,1.922290311,1.941832964,-298989.711817708,-1772.790854309,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.528000000,0.528000000,528000,5958,2157,1999,1.738241758,1.610915751,gpio35,gpio34,1.921978936,1.941629372,-363626.040539353,-2410.208836655,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.529000000,0.529000000,529000,5959,2126,1930,1.713260073,1.555311355,gpio35,gpio34,1.921612269,1.941401003,-428197.732932278,-2703.543612434,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.530000000,0.530000000,530000,5960,2131,1926,1.717289377,1.552087912,gpio35,gpio34,1.921242744,1.941176891,-431533.901485343,-2653.139264851,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.531000000,0.531000000,531000,5961,2176,2033,1.753553114,1.638315018,gpio35,gpio34,1.920959817,1.940989268,-330405.569433414,-2221.178889854,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.532000000,0.532000000,532000,5962,2254,2168,1.816410256,1.747106227,gpio35,gpio34,1.920785963,1.940864689,-203027.801711553,-1474.825169029,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.533000000,0.533000000,533000,5963,2374,2337,1.913113553,1.883296703,gpio35,gpio34,1.920748474,1.940836938,-43780.298326431,-328.531048575,309377.352606245,1594.543465947,253197.638477233,1299.353223665,308717.262866951,1591.826287505,252657.414179093,1297.139063535,-78.946343,-86.219059,-7.272716,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,226,0,0,45721,0,1014
0.534000000,0.534000000,534000,5964,2479,2507,1.997728938,2.020293040,gpio35,gpio34,1.920848018,1.940893830,116249.049126805,673.514365849,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,1,0,45721,0,1014
0.535000000,0.535000000,535000,5965,2560,2658,2.063003663,2.141978022,gpio35,gpio34,1.921069148,1.941015939,258237.627374098,1445.593875800,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.536000000,0.536000000,536000,5966,2646,2778,2.132307692,2.238681319,gpio35,gpio34,1.921386761,1.941207231,370910.378326660,2264.602110212,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.537000000,0.537000000,537000,5967,2693,2827,2.170183150,2.278168498,gpio35,gpio34,1.921743542,1.941436207,416652.954951807,2710.725065422,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.538000000,0.538000000,538000,5968,2701,2859,2.176630037,2.303956044,gpio35,gpio34,1.922125755,1.941671401,446351.232284838,2784.335626709,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.539000000,0.539000000,539000,5969,2664,2772,2.146813187,2.233846154,gpio35,gpio34,1.922437475,1.941876543,364029.914332100,2428.565341703,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.540000000,0.540000000,540000,5970,2595,2648,2.091208791,2.133919414,gpio35,gpio34,1.922648957,1.942025875,246970.529551834,1767.865681572,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.541000000,0.541000000,541000,5971,2479,2481,1.997728938,1.999340659,gpio35,gpio34,1.922725649,1.942081578,89561.266581870,659.439163781,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.542000000,0.542000000,542000,5972,2372,2307,1.911501832,1.859120879,gpio35,gpio34,1.922662044,1.942050998,-74278.228125619,-362.017480345,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.543000000,0.543000000,543000,5973,2286,2157,1.842197802,1.738241758,gpio35,gpio34,1.922477624,1.941951145,-215367.685622413,-1182.109291153,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.544000000,0.544000000,544000,5974,2197,2026,1.770476190,1.632673993,gpio35,gpio34,1.922187820,1.941779670,-338435.313803221,-2030.001492532,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.545000000,0.545000000,545000,5975,2143,1970,1.726959707,1.587545788,gpio35,gpio34,1.921853178,1.941564850,-390798.006493388,-2543.140173917,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.546000000,0.546000000,546000,5976,2124,1921,1.711648352,1.548058608,gpio35,gpio34,1.921479384,1.941334934,-436520.695490369,-2721.860088830,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.547000000,0.547000000,547000,5977,2142,1935,1.726153846,1.559340659,gpio35,gpio34,1.921117245,1.941119753,-422908.892793886,-2547.415334449,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.548000000,0.548000000,548000,5978,2197,2077,1.770476190,1.673772894,gpio35,gpio34,1.920869901,1.940949109,-288850.980748168,-2020.159075442,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.549000000,0.549000000,549000,5979,2303,2225,1.855897436,1.793040293,gpio35,gpio34,1.920742071,1.940864057,-149280.577185498,-1006.881872198,300084.166166501,1938.895481464,245591.998178583,1579.956989566,299547.507015161,1935.115854224,245152.790755539,1576.877066727,-78.355754,-81.610612,-3.254858,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.016999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,227,0,0,45721,0,1014
0.550000000,0.550000000,550000,5980,2408,2394,1.940512821,1.929230769,gpio35,gpio34,1.920750560,1.940863706,9913.178975098,-4.158106951,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,1,0,45721,0,1014
0.551000000,0.551000000,551000,5981,2514,2556,2.025934066,2.059780220,gpio35,gpio34,1.920889589,1.940948776,162360.100379037,1007.103095325,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.552000000,0.552000000,552000,5982,2596,2702,2.092014652,2.177435897,gpio35,gpio34,1.921146136,1.941099842,299597.109717580,1788.389177341,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.553000000,0.553000000,553000,5983,2668,2768,2.150036630,2.230622711,gpio35,gpio34,1.921455612,1.941308779,361409.556326827,2473.492365335,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.554000000,0.554000000,554000,5984,2701,2842,2.176630037,2.290256410,gpio35,gpio34,1.921824413,1.941544100,430688.923061461,2785.844179173,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.555000000,0.555000000,555000,5985,2694,2852,2.170989011,2.298315018,gpio35,gpio34,1.922200904,1.941773545,439669.149853394,2716.277209436,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.556000000,0.556000000,556000,5986,2642,2734,2.129084249,2.203223443,gpio35,gpio34,1.922481926,1.941960856,328180.675266603,2217.472570936,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.557000000,0.557000000,557000,5987,2557,2601,2.060586081,2.096043956,gpio35,gpio34,1.922655488,1.942079481,202687.315581908,1404.341430871,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.558000000,0.558000000,558000,5988,2442,2424,1.967912088,1.953406593,gpio35,gpio34,1.922686239,1.942105314,35911.420110920,305.818598125,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.559000000,0.559000000,559000,5989,2337,2250,1.883296703,1.813186813,gpio35,gpio34,1.922576740,1.942046505,-127874.424750098,-696.204103848,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.560000000,0.560000000,560000,5990,2253,2110,1.815604396,1.700366300,gpio35,gpio34,1.922354529,1.941920063,-259499.370335274,-1496.881406443,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
