host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.561000000,0.561000000,561000,5991,2174,1994,1.751941392,1.606886447,gpio35,gpio34,1.922039061,1.941730084,-368406.493258877,-2249.057227767,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.562000000,0.562000000,562000,5992,2130,1947,1.716483516,1.569010989,gpio35,gpio34,1.921686033,1.941504838,-412269.390626093,-2666.575245477,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.563000000,0.563000000,563000,5993,2127,1916,1.714065934,1.544029304,gpio35,gpio34,1.921308377,1.941277399,-441030.959951950,-2692.529152613,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.564000000,0.564000000,564000,5994,2157,1999,1.738241758,1.610915751,gpio35,gpio34,1.920997984,1.941074363,-362479.328557543,-2403.631799639,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.565000000,0.565000000,565000,5995,2224,2122,1.792234432,1.710036630,gpio35,gpio34,1.920787023,1.940925523,-246362.585934550,-1762.037394639,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.566000000,0.566000000,566000,5996,2337,2277,1.883296703,1.834945055,gpio35,gpio34,1.920701181,1.940867895,-100247.029766198,-682.237187517,314883.057554365,1989.662157137,257703.564587444,1621.325472207,313778.887128396,1983.727010209,256799.900043235,1616.489070779,-81.283772,-83.891366,-2.607594,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.033000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,228,0,0,45721,0,1014
0.567000000,0.567000000,567000,5997,2444,2451,1.969523810,1.975164835,gpio35,gpio34,1.920755644,1.940896550,63603.150704475,339.242254633,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,1,0,45721,0,1014
0.568000000,0.568000000,568000,5998,2529,2613,2.038021978,2.105714286,gpio35,gpio34,1.920940603,1.940993676,215996.382136685,1149.816679872,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.569000000,0.569000000,569000,5999,2622,2748,2.112967033,2.214505495,gpio35,gpio34,1.921234168,1.941165649,342827.747906976,2035.901817039,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.570000000,0.570000000,570000,6000,2683,2801,2.162124542,2.257216117,gpio35,gpio34,1.921570150,1.941386608,392362.773448541,2615.815723658,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.571000000,0.571000000,571000,6001,2703,2857,2.178241758,2.302344322,gpio35,gpio34,1.921950924,1.941623463,444671.538679063,2804.003123816,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.572000000,0.572000000,572000,6002,2683,2841,2.162124542,2.289450549,gpio35,gpio34,1.922318424,1.941843964,429169.401996392,2610.395904811,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.573000000,0.573000000,573000,6003,2622,2693,2.112967033,2.170183150,gpio35,gpio34,1.922566288,1.942015087,289458.680012475,2025.835700469,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.574000000,0.574000000,574000,6004,2514,2530,2.025934066,2.038827839,gpio35,gpio34,1.922682550,1.942099006,135771.295178049,993.472499012,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.575000000,0.575000000,575000,6005,2402,2366,1.935677656,1.906666667,gpio35,gpio34,1.922666534,1.942092585,-18703.493843042,-76.018982420,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.576000000,0.576000000,576000,6006,2302,2199,1.855091575,1.772087912,gpio35,gpio34,1.922515955,1.942005584,-175847.082789610,-1029.959042842,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.577000000,0.577000000,577000,6007,2223,2067,1.791428571,1.665714286,gpio35,gpio34,1.922259154,1.941855007,-299895.323144750,-1782.601786529,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.578000000,0.578000000,578000,6008,2158,2000,1.739047619,1.611721612,gpio35,gpio34,1.921948616,1.941652200,-362648.563112070,-2400.929636355,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.579000000,0.579000000,579000,6009,2127,1932,1.714065934,1.556923077,gpio35,gpio34,1.921583591,1.941424613,-426280.141410921,-2694.273691334,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.580000000,0.580000000,580000,6010,2130,1922,1.716483516,1.548864469,gpio35,gpio34,1.921210871,1.941199672,-435264.776984505,-2662.958935261,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.581000000,0.581000000,581000,6011,2175,2035,1.752747253,1.639926740,gpio35,gpio34,1.920929587,1.941011220,-328486.164628081,-2230.988740593,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.582000000,0.582000000,582000,6012,2255,2170,1.817216117,1.748717949,gpio35,gpio34,1.920757376,1.940887425,-201110.316311024,-1465.544888329,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.583000000,0.583000000,583000,6013,2372,2337,1.911501832,1.883296703,gpio35,gpio34,1.920719915,1.940858039,-43746.913554302,-347.880530538,303095.341307988,1939.441503685,248056.375187575,1580.401929292,302539.936318352,1937.538343127,247601.825975781,1578.851091790,-85.881610,-87.967982,-2.086372,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.049999000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,229,0,0,45721,0,1014
0.584000000,0.584000000,584000,6014,2477,2507,1.996117216,2.020293040,gpio35,gpio34,1.920819488,1.940913298,116282.400514161,654.184233367,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,1,0,45721,0,1014
0.585000000,0.585000000,585000,6015,2561,2659,2.063809524,2.142783883,gpio35,gpio34,1.921041452,1.941036195,259212.036981566,1454.903555834,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.586000000,0.586000000,586000,6016,2644,2778,2.130695971,2.238681319,gpio35,gpio34,1.921359092,1.941225854,370942.721953022,2245.281998184,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.587000000,0.587000000,587000,6017,2693,2826,2.170183150,2.277362637,gpio35,gpio34,1.921715096,1.941454812,415744.174663043,2710.504595094,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.588000000,0.588000000,588000,6018,2701,2859,2.176630037,2.303956044,gpio35,gpio34,1.922097337,1.941689987,446384.452347862,2784.115376851,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.589000000,0.589000000,589000,6019,2664,2770,2.146813187,2.232234432,gpio35,gpio34,1.922407474,1.941895110,362180.918032062,2428.345312095,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.590000000,0.590000000,590000,6020,2596,2647,2.092014652,2.133113553,gpio35,gpio34,1.922618180,1.942045230,246064.473819595,1777.186032787,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.591000000,0.591000000,591000,6021,2478,2479,1.996923077,1.997728938,gpio35,gpio34,1.922693291,1.942100107,87715.025333865,649.669873057,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.592000000,0.592000000,592000,6022,2370,2309,1.909890110,1.860732601,gpio35,gpio34,1.922631330,1.942067897,-72358.256846378,-381.317162573,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.593000000,0.593000000,593000,6023,2285,2157,1.841391941,1.738241758,gpio35,gpio34,1.922446941,1.941967221,-215331.817457451,-1191.849512904,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.594000000,0.594000000,594000,6024,2196,2025,1.769670330,1.631868132,gpio35,gpio34,1.922156362,1.941794925,-339340.573077923,-2039.731974061,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.595000000,0.595000000,595000,6025,2143,1971,1.726959707,1.588351648,gpio35,gpio34,1.921822557,1.941580089,-389820.177365817,-2543.320764171,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.596000000,0.596000000,596000,6026,2122,1919,1.710036630,1.546446886,gpio35,gpio34,1.921447181,1.941348546,-438367.118906423,-2741.120820082,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.597000000,0.597000000,597000,6027,2143,1934,1.726959707,1.558534799,gpio35,gpio34,1.921084269,1.941134157,-423812.378215025,-2538.036322587,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.598000000,0.598000000,598000,6028,2198,2078,1.771282051,1.674578755,gpio35,gpio34,1.920837763,1.940964305,-287871.379540887,-2010.789442592,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.599000000,0.599000000,599000,6029,2303,2224,1.855897436,1.792234432,gpio35,gpio34,1.920709160,1.940879238,-150184.138722424,-1007.061769775,304908.301846811,1937.212843623,249540.120921436,1578.585850460,304241.613940437,1934.152065479,248994.496614830,1576.091699605,-78.448005,-80.842697,-2.394691,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.067000000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,230,0,0,45721,0,1014
0.600000000,0.600000000,600000,6030,2408,2395,1.940512821,1.930036630,gpio35,gpio34,1.920718488,1.940878872,10892.704142708,-4.337824630,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,1,0,45721,0,1014
0.601000000,0.601000000,601000,6031,2514,2560,2.025934066,2.063003663,gpio35,gpio34,1.920860773,1.940963927,166161.920735977,1006.923557363,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.602000000,0.602000000,602000,6032,2597,2702,2.092820513,2.177435897,gpio35,gpio34,1.921117348,1.941115783,299630.761968166,1797.749979712,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.603000000,0.603000000,603000,6033,2666,2768,2.148424908,2.230622711,gpio35,gpio34,1.921426853,1.941323093,361443.174925163,2454.223324521,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.604000000,0.604000000,604000,6034,2702,2842,2.177435897,2.290256410,gpio35,gpio34,1.921795683,1.941559205,430722.508041198,2795.214889782,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.605000000,0.605000000,605000,6035,2694,2851,2.170989011,2.297509158,gpio35,gpio34,1.922171396,1.941788635,438761.609676652,2716.098388540,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.606000000,0.606000000,606000,6036,2641,2734,2.128278388,2.203223443,gpio35,gpio34,1.922452448,1.941975125,328215.134201537,2207.753768067,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.607000000,0.607000000,607000,6037,2556,2599,2.059780220,2.094432234,gpio35,gpio34,1.922624428,1.942092930,200839.556914908,1394.632346805,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.608000000,0.608000000,608000,6038,2443,2419,1.968717949,1.949377289,gpio35,gpio34,1.922651181,1.942119555,31242.234488089,315.199544731,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.609000000,0.609000000,609000,6039,2336,2255,1.882490842,1.817216117,gpio35,gpio34,1.922545746,1.942059926,-123128.025472312,-705.912859776,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.610000000,0.610000000,610000,6040,2255,2112,1.817216117,1.701978022,gpio35,gpio34,1.922325178,1.941935083,-257580.992171264,-1477.959971234,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.611000000,0.611000000,611000,6041,2177,1992,1.754358974,1.605274725,gpio35,gpio34,1.922008128,1.941747506,-370254.399759029,-2220.614553198,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
