host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.612000000,0.612000000,612000,6042,2131,1950,1.717289377,1.571428571,gpio35,gpio34,1.921657548,1.941523048,-409409.991362248,-2657.241335171,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.613000000,0.613000000,613000,6043,2127,1918,1.714065934,1.545641026,gpio35,gpio34,1.921281532,1.941295591,-439115.511658868,-2692.744737012,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.614000000,0.614000000,614000,6044,2158,2000,1.739047619,1.611721612,gpio35,gpio34,1.920971972,1.941093343,-361506.887284253,-2394.307007660,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.615000000,0.615000000,615000,6045,2225,2123,1.793040293,1.710842491,gpio35,gpio34,1.920761842,1.940945290,-245391.117102534,-1752.721927451,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.616000000,0.616000000,616000,6046,2335,2278,1.881684982,1.835750916,gpio35,gpio34,1.920676831,1.940886030,-99276.532403014,-701.551518179,314816.724446784,1990.118757383,257649.276883283,1621.697544223,313675.759991383,1984.557467604,256715.499723254,1617.165789550,-81.256585,-83.834026,-2.577441,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.083001000,1,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,231,0,0,45721,0,1014
0.617000000,0.617000000,617000,6047,2441,2450,1.967106227,1.974358974,gpio35,gpio34,1.920730513,1.940912250,62690.494427297,310.407077508,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,1,0,45721,0,1014
0.618000000,0.618000000,618000,6048,2527,2608,2.036410256,2.101684982,gpio35,gpio34,1.920911468,1.941007748,211320.272229786,1130.550498718,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.619000000,0.619000000,619000,6049,2623,2744,2.113772894,2.211282051,gpio35,gpio34,1.921201839,1.941180513,339097.405681483,2045.275384448,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.620000000,0.620000000,620000,6050,2682,2800,2.161318681,2.256410256,gpio35,gpio34,1.921537047,1.941400651,391459.436279773,2606.099595912,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.621000000,0.621000000,621000,6051,2703,2855,2.178241758,2.300732601,gpio35,gpio34,1.921916242,1.941637493,442828.013275964,2803.836872991,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.622000000,0.622000000,622000,6052,2681,2839,2.160512821,2.287838828,gpio35,gpio34,1.922282165,1.941856368,427327.720118696,2591.149498649,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.623000000,0.623000000,623000,6053,2625,2691,2.115384615,2.168571429,gpio35,gpio34,1.922528454,1.942029896,287618.839816656,2054.309344684,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.624000000,0.624000000,624000,6054,2513,2525,2.025128205,2.034798535,gpio35,gpio34,1.922640724,1.942112994,131110.020107928,983.757026406,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.625000000,0.625000000,625000,6055,2408,2364,1.940512821,1.905054945,gpio35,gpio34,1.922623139,1.942111394,-20536.832923595,-18.943613995,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.626000000,0.626000000,626000,6056,2302,2200,1.855091575,1.772893773,gpio35,gpio34,1.922473409,1.942024374,-174855.313816584,-1030.181714549,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.627000000,0.627000000,627000,6057,2224,2066,1.792234432,1.664908425,gpio35,gpio34,1.922215844,1.941874584,-300786.729083696,-1773.284074770,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.628000000,0.628000000,628000,6058,2157,2002,1.738241758,1.613333333,gpio35,gpio34,1.921906962,1.941670952,-360715.802930578,-2410.701563897,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.629000000,0.629000000,629000,6059,2128,1933,1.714871795,1.557728938,gpio35,gpio34,1.921542784,1.941444152,-425290.405561111,-2684.955525360,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.630000000,0.630000000,630000,6060,2130,1922,1.716483516,1.548864469,gpio35,gpio34,1.921170105,1.941219192,-435217.122442044,-2663.190248246,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.631000000,0.631000000,631000,6061,2174,2033,1.751941392,1.638315018,gpio35,gpio34,1.920887250,1.941029914,-330320.740883160,-2240.759983060,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.632000000,0.632000000,632000,6062,2253,2169,1.815604396,1.747912088,gpio35,gpio34,1.920714275,1.940904489,-202001.966418350,-1484.846520348,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.633000000,0.633000000,633000,6063,2370,2335,1.909890110,1.881684982,gpio35,gpio34,1.920675246,1.940873474,-45578.763583020,-367.162860924,302442.530998443,1934.219749338,247522.108450344,1576.146853473,301906.971095414,1932.441736389,247083.800663534,1574.697995599,-85.758616,-88.035285,-2.276669,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.100000000,1,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,232,0,0,45721,0,1014
0.634000000,0.634000000,634000,6064,2480,2507,1.998534799,2.020293040,gpio35,gpio34,1.920774864,1.940931135,116334.565478472,682.621989282,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,1,0,45721,0,1014
0.635000000,0.635000000,635000,6065,2560,2656,2.063003663,2.140366300,gpio35,gpio34,1.920994455,1.941053208,256440.875066414,1445.152230816,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.636000000,0.636000000,636000,6066,2643,2777,2.129890110,2.237875458,gpio35,gpio34,1.921311336,1.941242045,370056.514342783,2235.540424491,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.637000000,0.637000000,637000,6067,2695,2826,2.171794872,2.277362637,gpio35,gpio34,1.921667387,1.941472598,415799.944831914,2729.393245357,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.638000000,0.638000000,638000,6068,2702,2859,2.177435897,2.303956044,gpio35,gpio34,1.922049676,1.941708561,446440.166746565,2793.444977670,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.639000000,0.639000000,639000,6069,2664,2771,2.146813187,2.233040293,gpio35,gpio34,1.922360667,1.941913666,363177.668287865,2428.125422518,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.640000000,0.640000000,640000,6070,2594,2650,2.090402930,2.135531136,gpio35,gpio34,1.922573837,1.942062155,248942.410468142,1757.886041513,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.641000000,0.641000000,641000,6071,2477,2480,1.996117216,1.998534799,gpio35,gpio34,1.922649798,1.942116210,88707.900902764,639.929342568,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.642000000,0.642000000,642000,6072,2371,2310,1.910695971,1.861538462,gpio35,gpio34,1.922588687,1.942084790,-71366.374153049,-371.967630943,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.643000000,0.643000000,643000,6073,2285,2158,1.841391941,1.739047619,gpio35,gpio34,1.922405146,1.941984097,-214340.926646815,-1192.049491600,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.644000000,0.644000000,644000,6074,2197,2026,1.770476190,1.632673993,gpio35,gpio34,1.922115415,1.941812589,-338350.673158098,-2030.391591985,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.645000000,0.645000000,645000,6075,2142,1971,1.726153846,1.588351648,gpio35,gpio34,1.921781651,1.941596930,-389772.358917410,-2553.070044065,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.646000000,0.646000000,646000,6076,2121,1919,1.709230769,1.546446886,gpio35,gpio34,1.921406316,1.941364564,-438319.348276465,-2750.860350696,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.647000000,0.647000000,647000,6077,2140,1935,1.724542125,1.559340659,gpio35,gpio34,1.921044250,1.941147742,-422823.563784197,-2566.846435258,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.648000000,0.648000000,648000,6078,2196,2077,1.769670330,1.673772894,gpio35,gpio34,1.920796979,1.940976264,-288765.737067489,-2030.030584357,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.649000000,0.649000000,649000,6079,2303,2226,1.855897436,1.793846154,gpio35,gpio34,1.920670028,1.940891185,-148254.327177000,-1007.203348809,303828.369925756,1937.140530379,248656.293421382,1578.526924223,303144.289995569,1934.160143567,248096.435301859,1576.098282235,-78.502821,-81.204343,-2.701522,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,233,0,0,45721,0,1014
0.650000000,0.650000000,650000,6080,2408,2395,1.940512821,1.930036630,gpio35,gpio34,1.920679395,1.940890807,10938.402733587,-4.479262086,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,1,0,45721,0,1014
0.651000000,0.651000000,651000,6081,2514,2556,2.025934066,2.059780220,gpio35,gpio34,1.920818496,1.940975850,162443.207342268,1006.782261345,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.652000000,0.652000000,652000,6082,2597,2702,2.092820513,2.177435897,gpio35,gpio34,1.921075113,1.941127695,299680.133573847,1797.608824989,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.653000000,0.653000000,653000,6083,2668,2767,2.150036630,2.229816850,gpio35,gpio34,1.921383855,1.941336604,360551.405587739,2473.162632541,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.654000000,0.654000000,654000,6084,2700,2842,2.175824176,2.290256410,gpio35,gpio34,1.921752727,1.941571091,430772.722044611,2775.974615318,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.655000000,0.655000000,655000,6085,2691,2852,2.168571429,2.298315018,gpio35,gpio34,1.922129290,1.941798092,439752.865037561,2687.337193557,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.656000000,0.656000000,656000,6086,2643,2735,2.129890110,2.204029304,gpio35,gpio34,1.922411190,1.941986184,329205.398307086,2226.722138249,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.657000000,0.657000000,657000,6087,2558,2599,2.061391941,2.094432234,gpio35,gpio34,1.922583211,1.942105590,200887.739184852,1413.581748617,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.658000000,0.658000000,658000,6088,2444,2423,1.969523810,1.952600733,gpio35,gpio34,1.922613228,1.942133008,35054.734861760,324.589836347,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.659000000,0.659000000,659000,6089,2335,2255,1.881684982,1.817216117,gpio35,gpio34,1.922507831,1.942072560,-123083.703885012,-715.612280040,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.660000000,0.660000000,660000,6090,2255,2111,1.817216117,1.701172161,gpio35,gpio34,1.922286495,1.941947703,-258477.806477051,-1478.109531284,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.661000000,0.661000000,661000,6091,2175,1993,1.752747253,1.606080586,gpio35,gpio34,1.921970290,1.941758503,-369268.134107510,-2239.844285276,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.662000000,0.662000000,662000,6092,2129,1946,1.715677656,1.568205128,gpio35,gpio34,1.921616524,1.941532422,-413130.169833878,-2676.451837517,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
