host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.663000000,0.663000000,663000,6093,2125,1917,1.712454212,1.544835165,gpio35,gpio34,1.921239743,1.941303344,-440008.695237528,-2711.936028855,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.664000000,0.664000000,664000,6094,2155,2000,1.736630037,1.611721612,gpio35,gpio34,1.920930225,1.941098671,-361458.086107835,-2423.019269005,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.665000000,0.665000000,665000,6095,2224,2121,1.792234432,1.709230769,gpio35,gpio34,1.920718525,1.940949806,-247224.547870292,-1762.325154947,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.666000000,0.666000000,666000,6096,2336,2283,1.882490842,1.839780220,gpio35,gpio34,1.920637587,1.940891347,-94520.488739507,-692.064820859,314631.014413439,1995.179842506,257497.289863263,1625.821694746,313537.098304021,1989.100151441,256602.017558217,1620.867507950,-81.375950,-83.833568,-2.457618,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,234,0,0,45721,0,1014
0.667000000,0.667000000,667000,6097,2444,2450,1.969523810,1.974358974,gpio35,gpio34,1.920691308,1.940919980,62736.324189643,338.964609719,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,1,0,45721,0,1014
0.668000000,0.668000000,668000,6098,2530,2614,2.038827839,2.106520147,gpio35,gpio34,1.920877137,1.941017888,217012.605591366,1159.079473397,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.669000000,0.669000000,669000,6099,2623,2745,2.113772894,2.212087912,gpio35,gpio34,1.921168348,1.941190643,340078.588852205,2045.155347769,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.670000000,0.670000000,670000,6100,2685,2799,2.163736264,2.255604396,gpio35,gpio34,1.921502784,1.941413188,390557.455124324,2634.600161652,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.671000000,0.671000000,671000,6101,2705,2858,2.179853480,2.303150183,gpio35,gpio34,1.921884432,1.941651629,445691.300387669,2822.768777372,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.672000000,0.672000000,672000,6102,2680,2840,2.159706960,2.288644689,gpio35,gpio34,1.922251192,1.941869684,428305.960800290,2581.441988743,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.673000000,0.673000000,673000,6103,2623,2693,2.113772894,2.170183150,gpio35,gpio34,1.922499124,1.942041587,289537.193829068,2035.071381494,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.674000000,0.674000000,674000,6104,2513,2529,2.025128205,2.038021978,gpio35,gpio34,1.922614647,1.942124674,134908.638909327,983.618622767,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.675000000,0.675000000,675000,6105,2408,2367,1.940512821,1.907472527,gpio35,gpio34,1.922599504,1.942123062,-17683.104312497,-19.081879230,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.676000000,0.676000000,676000,6106,2302,2198,1.855091575,1.771282051,gpio35,gpio34,1.922448187,1.942036030,-176709.896791594,-1030.319841520,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.677000000,0.677000000,677000,6107,2222,2067,1.790622711,1.665714286,gpio35,gpio34,1.922191453,1.941884617,-299816.182761233,-1792.502385202,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.678000000,0.678000000,678000,6108,2157,2000,1.738241758,1.611721612,gpio35,gpio34,1.921880983,1.941680974,-362569.501868936,-2410.820334429,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.679000000,0.679000000,679000,6109,2125,1933,1.712454212,1.557728938,gpio35,gpio34,1.921516831,1.941451747,-425260.067657532,-2713.694659504,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.680000000,0.680000000,680000,6110,2130,1923,1.716483516,1.549670330,gpio35,gpio34,1.921144985,1.941226779,-434245.723304869,-2663.280160875,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.681000000,0.681000000,681000,6111,2176,2033,1.753553114,1.638315018,gpio35,gpio34,1.920862155,1.941039106,-330291.404716622,-2221.769484188,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.682000000,0.682000000,682000,6112,2255,2170,1.817216117,1.748717949,gpio35,gpio34,1.920690011,1.940915283,-201031.568016479,-1465.875011974,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.683000000,0.683000000,683000,6113,2373,2336,1.912307692,1.882490842,gpio35,gpio34,1.920651811,1.940886675,-44609.335579551,-338.670163265,302784.250705914,1940.873208470,247801.775407941,1581.568589385,302215.175050162,1939.097862218,247336.037981017,1580.121904534,-85.830521,-88.063982,-2.233461,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,235,0,0,45721,0,1014
0.684000000,0.684000000,684000,6114,2478,2506,1.996923077,2.019487179,gpio35,gpio34,1.920750647,1.940942711,115420.840910939,663.385390273,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,1,0,45721,0,1014
0.685000000,0.685000000,685000,6115,2560,2657,2.063003663,2.141172161,gpio35,gpio34,1.920971068,1.941064772,257410.247366447,1445.015189995,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.686000000,0.686000000,686000,6116,2648,2776,2.133919414,2.237069597,gpio35,gpio34,1.921287167,1.941257627,369142.734127517,2283.104324681,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.687000000,0.687000000,687000,6117,2693,2826,2.170183150,2.277362637,gpio35,gpio34,1.921643242,1.941486552,415828.169968363,2710.128456088,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.688000000,0.688000000,688000,6118,2700,2858,2.175824176,2.303150183,gpio35,gpio34,1.922024749,1.941720890,445527.272086378,2774.199453190,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.689000000,0.689000000,689000,6119,2664,2771,2.146813187,2.233040293,gpio35,gpio34,1.922335765,1.941925982,363206.778093838,2427.979465151,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.690000000,0.690000000,690000,6120,2594,2647,2.090402930,2.133113553,gpio35,gpio34,1.922546543,1.942074459,246148.216449810,1757.740230103,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.691000000,0.691000000,691000,6121,2478,2479,1.996923077,1.997728938,gpio35,gpio34,1.922621725,1.942129308,87798.684221450,649.323837764,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.692000000,0.692000000,692000,6122,2371,2308,1.910695971,1.859926740,gpio35,gpio34,1.922559030,1.942097875,-73215.773189181,-372.122691037,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.693000000,0.693000000,693000,6123,2287,2157,1.843003663,1.738241758,gpio35,gpio34,1.922374713,1.941998780,-215247.384712411,-1173.124075045,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.694000000,0.694000000,694000,6124,2197,2025,1.770476190,1.631868132,gpio35,gpio34,1.922084206,1.941827258,-339256.224765629,-2030.565422434,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.695000000,0.695000000,695000,6125,2140,1969,1.724542125,1.586739927,gpio35,gpio34,1.921748862,1.941609973,-391618.096544834,-2572.324022273,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.696000000,0.696000000,696000,6126,2119,1919,1.707619048,1.546446886,gpio35,gpio34,1.921373560,1.941375982,-438281.057023262,-2770.095074925,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.697000000,0.697000000,697000,6127,2142,1934,1.726153846,1.558534799,gpio35,gpio34,1.921010721,1.941160760,-423726.402393747,-2547.901281587,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.698000000,0.698000000,698000,6128,2198,2077,1.771282051,1.673772894,gpio35,gpio34,1.920763483,1.940990881,-288726.581266930,-2011.104375839,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.699000000,0.699000000,699000,6129,2303,2225,1.855897436,1.793040293,gpio35,gpio34,1.920635760,1.940905787,-149156.302103741,-1007.376388089,304586.004945184,1941.300613845,249276.349789861,1581.916871237,303919.527462216,1938.481297554,248730.897695957,1579.619481552,-78.495532,-80.832086,-2.336553,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,236,0,0,45721,0,1014
0.700000000,0.700000000,700000,6130,2407,2394,1.939706960,1.929230769,gpio35,gpio34,1.920644355,1.940904589,10037.329781773,-14.192289120,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,1,0,45721,0,1014
0.701000000,0.701000000,701000,6131,2514,2556,2.025934066,2.059780220,gpio35,gpio34,1.920783491,1.940989618,162484.127034905,1006.619108132,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.702000000,0.702000000,702000,6132,2597,2703,2.092820513,2.178241758,gpio35,gpio34,1.921040949,1.941141449,300662.103918292,1797.445834930,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.703000000,0.703000000,703000,6133,2666,2768,2.148424908,2.230622711,gpio35,gpio34,1.921350531,1.941348732,361532.393961839,2453.919483884,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.704000000,0.704000000,704000,6134,2700,2842,2.175824176,2.290256410,gpio35,gpio34,1.921719437,1.941583208,430811.637858837,2775.831031397,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.705000000,0.705000000,705000,6135,2691,2852,2.168571429,2.298315018,gpio35,gpio34,1.922096032,1.941810196,439791.741935973,2687.193753220,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.706000000,0.706000000,706000,6136,2646,2736,2.132307692,2.204835165,gpio35,gpio34,1.922378772,1.942000694,330185.327900099,2255.199323734,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.707000000,0.707000000,707000,6137,2557,2600,2.060586081,2.095238095,gpio35,gpio34,1.922551631,1.942119279,201866.688848271,1403.869813741,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.708000000,0.708000000,708000,6138,2446,2421,1.971135531,1.950989011,gpio35,gpio34,1.922580068,1.942148295,33209.430861018,343.508095788,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.709000000,0.709000000,709000,6139,2337,2253,1.883296703,1.815604396,gpio35,gpio34,1.922473093,1.942089444,-124927.162581753,-696.712938859,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.710000000,0.710000000,710000,6140,2251,2111,1.813992674,1.701172161,gpio35,gpio34,1.922251792,1.941961347,-258437.238572096,-1516.470054208,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.711000000,0.711000000,711000,6141,2173,1993,1.751135531,1.606080586,gpio35,gpio34,1.921935620,1.941770521,-369227.606770461,-2259.086126089,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.712000000,0.712000000,712000,6142,2130,1947,1.716483516,1.569010989,gpio35,gpio34,1.921582696,1.941545234,-412148.591452666,-2667.053954107,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.713000000,0.713000000,713000,6143,2125,1917,1.712454212,1.544835165,gpio35,gpio34,1.921205948,1.941316143,-439969.190006198,-2712.087704123,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
