host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.714000000,0.714000000,714000,6144,2157,1998,1.738241758,1.610109890,gpio35,gpio34,1.920894852,1.941113069,-363300.803524735,-2404.090471009,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.715000000,0.715000000,715000,6145,2223,2120,1.791428571,1.708424908,gpio35,gpio34,1.920682382,1.940963384,-248124.330998274,-1772.035768131,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.716000000,0.716000000,716000,6146,2335,2280,1.881684982,1.837362637,gpio35,gpio34,1.920599063,1.940904106,-97301.555227362,-701.765723430,314728.970124879,1994.795847934,257577.457834845,1625.508787261,313634.431191005,1989.096013602,256681.675803796,1620.864136130,-81.296431,-83.810479,-2.514047,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,237,0,0,45721,0,1014
0.717000000,0.717000000,717000,6147,2443,2450,1.968717949,1.974358974,gpio35,gpio34,1.920652822,1.940931920,62781.313482775,329.273408050,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,1,0,45721,0,1014
0.718000000,0.718000000,718000,6148,2528,2612,2.037216117,2.104908425,gpio35,gpio34,1.920837078,1.941028204,215175.366752206,1139.857802136,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.719000000,0.719000000,719000,6149,2625,2745,2.115384615,2.212087912,gpio35,gpio34,1.921128329,1.941202560,340125.370394884,2064.113541356,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.720000000,0.720000000,720000,6150,2684,2802,2.162930403,2.258021978,gpio35,gpio34,1.921465223,1.941424288,393427.464599959,2624.918914663,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.721000000,0.721000000,721000,6151,2704,2855,2.179047619,2.300732601,gpio35,gpio34,1.921844490,1.941661911,442911.890424830,2813.097211629,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.722000000,0.722000000,722000,6152,2681,2842,2.160512821,2.290256410,gpio35,gpio34,1.922212902,1.941880762,430234.788104912,2590.860416155,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.723000000,0.723000000,723000,6153,2624,2693,2.114578755,2.170183150,gpio35,gpio34,1.922460872,1.942053460,289581.909163387,2044.480390478,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.724000000,0.724000000,724000,6154,2513,2527,2.025128205,2.036410256,gpio35,gpio34,1.922574821,1.942136535,133071.126385311,983.478061949,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.725000000,0.725000000,725000,6155,2410,2367,1.942124542,1.907472527,gpio35,gpio34,1.922559719,1.942136523,-17636.596180989,-0.141977900,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.726000000,0.726000000,726000,6156,2301,2199,1.854285714,1.772087912,gpio35,gpio34,1.922409247,1.942048672,-175722.343596719,-1040.019362473,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.727000000,0.727000000,727000,6157,2223,2067,1.791428571,1.665714286,gpio35,gpio34,1.922152552,1.941898052,-299770.708691052,-1783.111885046,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.728000000,0.728000000,728000,6158,2158,2000,1.739047619,1.611721612,gpio35,gpio34,1.921842121,1.941695202,-362524.073272825,-2401.439224774,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.729000000,0.729000000,729000,6159,2125,1933,1.712454212,1.557728938,gpio35,gpio34,1.921478008,1.941465961,-425214.684490016,-2713.863091752,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.730000000,0.730000000,730000,6160,2132,1922,1.718095238,1.548864469,gpio35,gpio34,1.921105395,1.941242590,-435141.477092020,-2644.368103102,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.731000000,0.731000000,731000,6161,2176,2034,1.753553114,1.639120879,gpio35,gpio34,1.920823410,1.941054901,-329304.079606988,-2221.956660061,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.732000000,0.732000000,732000,6162,2255,2169,1.817216117,1.747912088,gpio35,gpio34,1.920650499,1.940931062,-201927.413374953,-1466.062000672,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.733000000,0.733000000,733000,6163,2370,2337,1.909890110,1.883296703,gpio35,gpio34,1.920613145,1.940900021,-43622.101949667,-367.477447356,303187.164132250,1942.351972043,248131.523940597,1582.773596496,302631.056830022,1940.651360974,247676.399948883,1581.387811460,-85.866381,-88.141159,-2.274778,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,238,0,0,45721,0,1014
0.734000000,0.734000000,734000,6164,2478,2507,1.996923077,2.020293040,gpio35,gpio34,1.920712825,1.940956044,116407.087307192,663.227395848,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,1,0,45721,0,1014
0.735000000,0.735000000,735000,6165,2560,2658,2.063003663,2.141978022,gpio35,gpio34,1.920934090,1.941078091,258395.507516305,1444.857353564,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.736000000,0.736000000,736000,6166,2646,2778,2.132307692,2.238681319,gpio35,gpio34,1.921251837,1.941269321,371068.100588725,2263.866324498,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.737000000,0.737000000,737000,6167,2694,2826,2.170989011,2.277362637,gpio35,gpio34,1.921607948,1.941499041,415869.427920110,2719.530176288,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.738000000,0.738000000,738000,6168,2701,2859,2.176630037,2.303956044,gpio35,gpio34,1.921990296,1.941734172,446509.580351672,2783.591771670,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.739000000,0.739000000,739000,6169,2663,2770,2.146007326,2.232234432,gpio35,gpio34,1.922300540,1.941938445,362305.920907869,2418.282069725,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.740000000,0.740000000,740000,6170,2593,2647,2.089597070,2.133113553,gpio35,gpio34,1.922511353,1.942086104,246189.351692526,1748.052532072,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.741000000,0.741000000,741000,6171,2479,2478,1.997728938,1.996923077,gpio35,gpio34,1.922585765,1.942141746,86898.686757423,658.726149019,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.742000000,0.742000000,742000,6172,2372,2309,1.911501832,1.860732601,gpio35,gpio34,1.922523912,1.942111106,-72232.687512744,-362.729782093,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.743000000,0.743000000,743000,6173,2286,2156,1.842197802,1.737435897,gpio35,gpio34,1.922338824,1.942011193,-216147.465264650,-1182.820880599,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.744000000,0.744000000,744000,6174,2196,2025,1.769670330,1.631868132,gpio35,gpio34,1.922048353,1.941838852,-339214.313665816,-2040.252531182,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.745000000,0.745000000,745000,6175,2140,1970,1.724542125,1.587545788,gpio35,gpio34,1.921713851,1.941621556,-390635.135784621,-2572.461283118,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.746000000,0.746000000,746000,6176,2121,1919,1.709230769,1.546446886,gpio35,gpio34,1.921338584,1.941389165,-438240.170795309,-2751.151876921,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.747000000,0.747000000,747000,6177,2144,1934,1.727765568,1.558534799,gpio35,gpio34,1.920975780,1.941175541,-423685.557052022,-2528.977026781,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.748000000,0.748000000,748000,6178,2195,2078,1.768864469,1.674578755,gpio35,gpio34,1.920729383,1.941003230,-287744.685199046,-2039.899849258,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.749000000,0.749000000,749000,6179,2303,2227,1.855897436,1.794652015,gpio35,gpio34,1.920603306,1.940918124,-147234.296360426,-1007.522583652,304602.039560853,1939.358696885,249289.472685855,1580.334452121,303923.967832521,1936.584610498,248734.531741131,1578.073919143,-78.497019,-81.009850,-2.512831,1,58.816610,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,239,0,0,45721,0,1014
0.750000000,0.750000000,750000,6180,2407,2394,1.939706960,1.929230769,gpio35,gpio34,1.920611933,1.940916913,10075.230376346,-14.338338488,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,1,0,45721,0,1014
0.751000000,0.751000000,751000,6181,2514,2556,2.025934066,2.059780220,gpio35,gpio34,1.920751101,1.941001930,162521.989728883,1006.473204813,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.752000000,0.752000000,752000,6182,2598,2701,2.093626374,2.176630037,gpio35,gpio34,1.921006980,1.941154555,298817.745606577,1806.840238308,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.753000000,0.753000000,753000,6183,2668,2768,2.150036630,2.230622711,gpio35,gpio34,1.921316596,1.941363437,361572.063151435,2472.844653653,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.754000000,0.754000000,754000,6184,2701,2843,2.176630037,2.291062271,gpio35,gpio34,1.921686342,1.941598703,431792.358950744,2785.197115203,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.755000000,0.755000000,755000,6185,2692,2852,2.169377289,2.298315018,gpio35,gpio34,1.922062970,1.941826482,439830.390735288,2696.550470941,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.756000000,0.756000000,756000,6186,2643,2736,2.129890110,2.204835165,gpio35,gpio34,1.922345743,1.942014546,330223.938050615,2226.386041562,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.757000000,0.757000000,757000,6187,2557,2602,2.060586081,2.096849817,gpio35,gpio34,1.922520247,1.942133117,203787.443531635,1403.705827233,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.758000000,0.758000000,758000,6188,2444,2424,1.969523810,1.953406593,gpio35,gpio34,1.922551133,1.942160508,36069.356361198,324.263951678,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.759000000,0.759000000,759000,6189,2336,2254,1.882490842,1.816410256,gpio35,gpio34,1.922444992,1.942100838,-123952.280150073,-706.397678030,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.760000000,0.760000000,760000,6190,2252,2110,1.814798535,1.700366300,gpio35,gpio34,1.922222913,1.941973536,-259345.514165846,-1507.064787052,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.761000000,0.761000000,761000,6191,2173,1993,1.751135531,1.606080586,gpio35,gpio34,1.921906771,1.941782698,-369193.882517118,-2259.230424994,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.762000000,0.762000000,762000,6192,2129,1948,1.715677656,1.569816850,gpio35,gpio34,1.921554681,1.941556593,-411173.809352077,-2676.738269507,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.763000000,0.763000000,763000,6193,2125,1919,1.712454212,1.546446886,gpio35,gpio34,1.921179573,1.941327490,-438054.291116210,-2712.222174414,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.764000000,0.764000000,764000,6194,2156,1999,1.737435897,1.610915751,gpio35,gpio34,1.920869310,1.941123599,-362328.911105136,-2413.764967624,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
