host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.765000000,0.765000000,765000,6195,2224,2123,1.792234432,1.710842491,gpio35,gpio34,1.920659283,1.940974710,-245271.227328096,-1762.620268661,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.766000000,0.766000000,766000,6196,2334,2278,1.880879121,1.835750916,gpio35,gpio34,1.920574374,1.940914614,-99156.762518351,-711.439961048,314780.977147193,1993.523541340,257620.020922037,1624.472016731,313677.001578536,1987.798543047,256716.515851075,1619.806860122,-81.193906,-83.845428,-2.651521,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,240,0,0,45721,0,1014
0.767000000,0.767000000,767000,6197,2442,2445,1.967912088,1.970329670,gpio35,gpio34,1.920624130,1.940941612,58104.686684579,319.608844670,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,1,0,45721,0,1014
0.768000000,0.768000000,768000,6198,2529,2610,2.038021978,2.103296703,gpio35,gpio34,1.920806802,1.941038692,213326.691295306,1149.283224907,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.769000000,0.769000000,769000,6199,2624,2745,2.114578755,2.212087912,gpio35,gpio34,1.921098083,1.941212232,340160.726756439,2054.449217117,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.770000000,0.770000000,770000,6200,2680,2801,2.159706960,2.257216117,gpio35,gpio34,1.921434201,1.941430727,392521.694033653,2586.643772366,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.771000000,0.771000000,771000,6201,2703,2854,2.178241758,2.299926740,gpio35,gpio34,1.921812694,1.941667538,442007.025629091,2803.480826857,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.772000000,0.772000000,772000,6202,2679,2840,2.158901099,2.288644689,gpio35,gpio34,1.922179526,1.941884771,428389.736602469,2571.713486973,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.773000000,0.773000000,773000,6203,2623,2692,2.113772894,2.169377289,gpio35,gpio34,1.922426724,1.942056659,288679.794283945,2034.892769019,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.774000000,0.774000000,774000,6204,2515,2531,2.026739927,2.039633700,gpio35,gpio34,1.922543931,1.942141343,136875.371478248,1002.520510493,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.775000000,0.775000000,775000,6205,2405,2367,1.938095238,1.907472527,gpio35,gpio34,1.922528859,1.942137297,-17600.521619144,-47.899697362,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.776000000,0.776000000,776000,6206,2300,2200,1.853479853,1.772893773,gpio35,gpio34,1.922379224,1.942048639,-174745.213537936,-1049.568681039,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.777000000,0.777000000,777000,6207,2222,2068,1.790622711,1.666520147,gpio35,gpio34,1.922123365,1.941897213,-298794.555762328,-1792.651654294,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.778000000,0.778000000,778000,6208,2157,2001,1.738241758,1.612527473,gpio35,gpio34,1.921813769,1.941693558,-361548.896497030,-2410.969454252,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.779000000,0.779000000,779000,6209,2125,1931,1.712454212,1.556117216,gpio35,gpio34,1.921448073,1.941464318,-427063.757605495,-2713.843630208,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.780000000,0.780000000,780000,6210,2131,1923,1.717289377,1.549670330,gpio35,gpio34,1.921076295,1.941240144,-434165.426419886,-2653.888821813,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.781000000,0.781000000,781000,6211,2175,2033,1.752747253,1.638315018,gpio35,gpio34,1.920793534,1.941051651,-330211.188128524,-2231.467858053,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.782000000,0.782000000,782000,6212,2254,2172,1.816410256,1.750329670,gpio35,gpio34,1.920623070,1.940927009,-199069.248501970,-1475.563687466,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.783000000,0.783000000,783000,6213,2373,2338,1.912307692,1.884102564,gpio35,gpio34,1.920586549,1.940898390,-42648.978384556,-338.808989287,302875.534642135,1944.653982636,247876.483129393,1584.649446825,302326.148218066,1943.039761758,247426.859574165,1583.334058975,-85.943519,-88.026387,-2.082869,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,241,0,0,45721,0,1014
0.784000000,0.784000000,784000,6214,2477,2507,1.996117216,2.020293040,gpio35,gpio34,1.920686256,1.940953609,116438.146177238,653.706542283,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,1,0,45721,0,1014
0.785000000,0.785000000,785000,6215,2563,2658,2.065421245,2.141978022,gpio35,gpio34,1.920907548,1.941078076,258426.535327481,1473.506664028,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.786000000,0.786000000,786000,6216,2647,2780,2.133113553,2.240293040,gpio35,gpio34,1.921226933,1.941270112,372981.280515088,2273.406664064,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.787000000,0.787000000,787000,6217,2695,2828,2.171794872,2.278974359,gpio35,gpio34,1.921584680,1.941500637,417780.694666548,2729.060975514,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.788000000,0.788000000,788000,6218,2707,2861,2.181465201,2.305567766,gpio35,gpio34,1.921968664,1.941740601,448418.935831363,2840.813844067,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.789000000,0.789000000,789000,6219,2667,2772,2.149230769,2.233846154,gpio35,gpio34,1.922280541,1.941948091,364213.367032080,2456.366598461,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.790000000,0.790000000,790000,6220,2597,2648,2.092820513,2.133919414,gpio35,gpio34,1.922492180,1.942098964,247153.798799114,1786.098976280,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.791000000,0.791000000,791000,6221,2477,2478,1.996117216,1.996923077,gpio35,gpio34,1.922566611,1.942152982,86921.077845405,639.493582018,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.792000000,0.792000000,792000,6222,2369,2309,1.909084249,1.860732601,gpio35,gpio34,1.922504777,1.942119913,-72210.318815851,-391.483277321,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.793000000,0.793000000,793000,6223,2284,2157,1.840586081,1.738241758,gpio35,gpio34,1.922320514,1.942018379,-215184.027364954,-1202.005461537,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.794000000,0.794000000,794000,6224,2196,2025,1.769670330,1.631868132,gpio35,gpio34,1.922030061,1.941846031,-339192.930775519,-2040.337605951,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.795000000,0.795000000,795000,6225,2140,1972,1.724542125,1.589157509,gpio35,gpio34,1.921697189,1.941628727,-388731.591134215,-2572.546272812,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.796000000,0.796000000,796000,6226,2124,1922,1.711648352,1.548864469,gpio35,gpio34,1.921324356,1.941398747,-435397.438118054,-2722.616299244,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.797000000,0.797000000,797000,6227,2145,1934,1.728571429,1.558534799,gpio35,gpio34,1.920961567,1.941185920,-423668.941821943,-2519.550306270,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.798000000,0.798000000,798000,6228,2197,2078,1.770476190,1.674578755,gpio35,gpio34,1.920715184,1.941015210,-287728.086584197,-2020.942394673,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.799000000,0.799000000,799000,6229,2302,2224,1.855091575,1.792234432,gpio35,gpio34,1.920586703,1.940929286,-150040.989058691,-1017.204568904,304074.038945665,1936.695250905,248857.351498723,1578.164077218,303382.448030948,1933.725512299,248291.346311454,1575.744112185,-78.608449,-80.862570,-2.254121,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,242,0,0,45721,0,1014
0.800000000,0.800000000,800000,6230,2407,2394,1.939706960,1.929230769,gpio35,gpio34,1.920595347,1.940928064,10094.619085277,-14.470480960,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,1,0,45721,0,1014
0.801000000,0.801000000,801000,6231,2512,2557,2.024322344,2.060586081,gpio35,gpio34,1.920735338,1.941011458,163482.450620605,987.260872895,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.802000000,0.802000000,802000,6232,2600,2702,2.095238095,2.177435897,gpio35,gpio34,1.920992038,1.941165685,299777.246037407,1825.807761898,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.803000000,0.803000000,803000,6233,2668,2768,2.150036630,2.230622711,gpio35,gpio34,1.921301669,1.941374556,361589.512510336,2472.712888132,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.804000000,0.804000000,804000,6234,2699,2843,2.175018315,2.291062271,gpio35,gpio34,1.921671430,1.941608200,431809.790860285,2765.985159859,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.805000000,0.805000000,805000,6235,2690,2851,2.167765568,2.297509158,gpio35,gpio34,1.922047267,1.941834357,438906.713641420,2677.357727553,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.806000000,0.806000000,806000,6236,2643,2735,2.129890110,2.204029304,gpio35,gpio34,1.922329249,1.942022413,329301.184633840,2226.292812505,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.807000000,0.807000000,807000,6237,2559,2601,2.062197802,2.096043956,gpio35,gpio34,1.922502964,1.942142588,202865.612868278,1422.693012993,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.808000000,0.808000000,808000,6238,2446,2424,1.971135531,1.953406593,gpio35,gpio34,1.922533868,1.942171581,36089.539100004,343.232150253,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.809000000,0.809000000,809000,6239,2334,2253,1.880879121,1.815604396,gpio35,gpio34,1.922426938,1.942110289,-124873.209165505,-725.609090831,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.810000000,0.810000000,810000,6240,2252,2111,1.814798535,1.701172161,gpio35,gpio34,1.922205683,1.941982977,-258383.339109264,-1507.176666851,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.811000000,0.811000000,811000,6241,2175,1993,1.752747253,1.606080586,gpio35,gpio34,1.921889558,1.941793741,-369173.761207092,-2240.261871326,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.812000000,0.812000000,812000,6242,2130,1948,1.716483516,1.569816850,gpio35,gpio34,1.921537486,1.941568431,-411153.708163361,-2667.328845187,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.813000000,0.813000000,813000,6243,2125,1918,1.712454212,1.545641026,gpio35,gpio34,1.921161589,1.941339317,-438975.301600182,-2712.362320312,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.814000000,0.814000000,814000,6244,2158,2002,1.739047619,1.613333333,gpio35,gpio34,1.920853761,1.941137025,-359484.634292626,-2394.824651788,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.815000000,0.815000000,815000,6245,2225,2123,1.793040293,1.710842491,gpio35,gpio34,1.920643750,1.940988928,-245253.069506898,-1753.239053935,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
