host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.816000000,0.816000000,816000,6246,2336,2281,1.882490842,1.838168498,gpio35,gpio34,1.920561274,1.940930430,-96315.348140475,-692.527966742,315081.110080269,2002.755949189,257865.652831560,1631.995272858,313940.042550427,1997.055222336,256931.791314338,1627.349894434,-81.258792,-83.725429,-2.466638,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,243,0,0,45721,0,1014
0.817000000,0.817000000,817000,6247,2444,2454,1.969523810,1.977582418,gpio35,gpio34,1.920618296,1.940959024,66589.809077074,338.501926981,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,1,0,45721,0,1014
0.818000000,0.818000000,818000,6248,2531,2613,2.039633700,2.105714286,gpio35,gpio34,1.920803392,1.941057698,216156.779136412,1168.157414136,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.819000000,0.819000000,819000,6249,2626,2743,2.116190476,2.210476190,gpio35,gpio34,1.921093064,1.941232831,338282.526652206,2073.304532156,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.820000000,0.820000000,820000,6250,2678,2800,2.158095238,2.256410256,gpio35,gpio34,1.921428382,1.941449694,391586.463701024,2567.319588914,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.821000000,0.821000000,821000,6251,2704,2855,2.179047619,2.300732601,gpio35,gpio34,1.921807686,1.941687291,442954.913669794,2812.796449971,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.822000000,0.822000000,822000,6252,2680,2840,2.159706960,2.288644689,gpio35,gpio34,1.922174523,1.941905311,428395.585183632,2581.019794464,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.823000000,0.823000000,823000,6253,2624,2693,2.114578755,2.170183150,gpio35,gpio34,1.922422531,1.942077985,289626.728588026,2044.189770203,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.824000000,0.824000000,824000,6254,2514,2529,2.025934066,2.038021978,gpio35,gpio34,1.922538131,1.942161841,134998.084133526,992.727893088,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.825000000,0.825000000,825000,6255,2405,2367,1.938095238,1.907472527,gpio35,gpio34,1.922523065,1.942157774,-17593.748533522,-48.142361356,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.826000000,0.826000000,826000,6256,2304,2200,1.856703297,1.772893773,gpio35,gpio34,1.922373436,1.942072320,-174738.447225399,-1011.650459193,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.827000000,0.827000000,827000,6257,2222,2067,1.790622711,1.665714286,gpio35,gpio34,1.922116777,1.941920870,-299728.887787604,-1792.931993846,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.828000000,0.828000000,828000,6258,2158,2001,1.739047619,1.612527473,gpio35,gpio34,1.921807188,1.941717997,-361541.202618781,-2401.709352671,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.829000000,0.829000000,829000,6259,2123,1933,1.710842491,1.557728938,gpio35,gpio34,1.921443109,1.941487121,-425173.888278126,-2733.213271110,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.830000000,0.830000000,830000,6260,2131,1924,1.717289377,1.550476190,gpio35,gpio34,1.921072142,1.941262923,-433218.538533343,-2654.158771486,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.831000000,0.831000000,831000,6261,2176,2033,1.753553114,1.638315018,gpio35,gpio34,1.920789385,1.941075214,-330206.338701367,-2222.197376983,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.832000000,0.832000000,832000,6262,2253,2170,1.815604396,1.748717949,gpio35,gpio34,1.920617314,1.940949743,-200946.587067239,-1485.382798464,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.833000000,0.833000000,833000,6263,2368,2338,1.908278388,1.884102564,gpio35,gpio34,1.920580799,1.940917071,-42642.256468261,-386.778924351,302585.224219299,1939.026154304,247638.890064263,1580.063471565,302026.771451812,1937.308289741,247181.846519422,1578.663627092,-85.826813,-88.014074,-2.187261,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,244,0,0,45721,0,1014
0.834000000,0.834000000,834000,6264,2477,2507,1.996117216,2.020293040,gpio35,gpio34,1.920680511,1.940972272,116444.861371617,653.485381124,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,1,0,45721,0,1014
0.835000000,0.835000000,835000,6265,2560,2657,2.063003663,2.141172161,gpio35,gpio34,1.920901003,1.941094303,257492.152235166,1444.665241649,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.836000000,0.836000000,836000,6266,2646,2779,2.132307692,2.239487179,gpio35,gpio34,1.921219589,1.941285516,372047.831805866,2263.674404695,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.837000000,0.837000000,837000,6267,2694,2827,2.170989011,2.278168498,gpio35,gpio34,1.921576538,1.941515220,416848.179406034,2719.338448405,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.838000000,0.838000000,838000,6268,2701,2859,2.176630037,2.303956044,gpio35,gpio34,1.921958918,1.941750335,446546.261514611,2783.400235514,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.839000000,0.839000000,839000,6269,2663,2768,2.146007326,2.230622711,gpio35,gpio34,1.922267581,1.941954592,360460.382246646,2418.090725105,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.840000000,0.840000000,840000,6270,2595,2648,2.091208791,2.133919414,gpio35,gpio34,1.922479233,1.942103846,247168.933284463,1766.941700385,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.841000000,0.841000000,841000,6271,2478,2480,1.996923077,1.998534799,gpio35,gpio34,1.922555289,1.942158665,88818.380339267,648.975945781,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.842000000,0.842000000,842000,6272,2370,2310,1.909890110,1.861538462,gpio35,gpio34,1.922494272,1.942126397,-71256.005195981,-382.010395921,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.843000000,0.843000000,843000,6273,2283,2158,1.839780220,1.739047619,gpio35,gpio34,1.922310825,1.942024050,-214230.668058704,-1211.622374607,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.844000000,0.844000000,844000,6274,2195,2025,1.768864469,1.631868132,gpio35,gpio34,1.922020383,1.941850891,-339181.616400075,-2049.944902108,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.845000000,0.845000000,845000,6275,2140,1973,1.724542125,1.589963370,gpio35,gpio34,1.921688326,1.941633582,-387779.196501647,-2572.603800879,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.846000000,0.846000000,846000,6276,2119,1919,1.707619048,1.546446886,gpio35,gpio34,1.921313084,1.941399568,-438210.362166117,-2770.374573753,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.847000000,0.847000000,847000,6277,2145,1935,1.728571429,1.559340659,gpio35,gpio34,1.920951112,1.941186739,-422714.686659959,-2519.560018534,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.848000000,0.848000000,848000,6278,2199,2078,1.772087912,1.674578755,gpio35,gpio34,1.920704739,1.941017641,-287715.877248875,-2001.871775637,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.849000000,0.849000000,849000,6279,2302,2225,1.855091575,1.793040293,gpio35,gpio34,1.920577075,1.940931714,-149087.700361205,-1017.233342075,304075.330112976,1939.137261503,248858.408203461,1580.154010017,303425.342623183,1936.705483283,248326.451691230,1578.172415324,-78.459443,-80.981688,-2.522245,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,245,0,0,45721,0,1014
0.850000000,0.850000000,850000,6280,2405,2391,1.938095238,1.926813187,gpio35,gpio34,1.920583311,1.940928878,7282.588208069,-33.579546946,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,1,0,45721,0,1014
0.851000000,0.851000000,851000,6281,2511,2557,2.023516484,2.060586081,gpio35,gpio34,1.920723314,1.941011466,163496.506488772,977.711076770,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.852000000,0.852000000,852000,6282,2595,2702,2.091208791,2.177435897,gpio35,gpio34,1.920980026,1.941161663,299791.287849706,1778.106872393,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.853000000,0.853000000,853000,6283,2667,2769,2.149230769,2.231428571,gpio35,gpio34,1.921290475,1.941369732,362544.631852321,2463.220342691,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.854000000,0.854000000,854000,6284,2698,2842,2.174212454,2.290256410,gpio35,gpio34,1.921659441,1.941602575,430881.771939930,2756.502106964,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.855000000,0.855000000,855000,6285,2693,2852,2.170183150,2.298315018,gpio35,gpio34,1.922036096,1.941831155,439861.805882985,2706.044800887,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.856000000,0.856000000,856000,6286,2647,2734,2.133113553,2.203223443,gpio35,gpio34,1.922317284,1.942022438,328373.138640164,2264.491359560,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.857000000,0.857000000,857000,6287,2557,2601,2.060586081,2.096043956,gpio35,gpio34,1.922491010,1.942141001,202879.586492095,1403.612396736,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.858000000,0.858000000,858000,6288,2443,2424,1.968717949,1.953406593,gpio35,gpio34,1.922521926,1.942167578,36103.498750197,314.630453819,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.859000000,0.859000000,859000,6289,2335,2252,1.881684982,1.814798535,gpio35,gpio34,1.922414203,1.942107096,-125800.355046461,-716.021542392,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.860000000,0.860000000,860000,6290,2253,2110,1.815604396,1.700366300,gpio35,gpio34,1.922192155,1.941980593,-259309.557844340,-1497.598705961,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.861000000,0.861000000,861000,6291,2174,1993,1.751941392,1.606080586,gpio35,gpio34,1.921876043,1.941790554,-369157.962151933,-2249.773809985,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.862000000,0.862000000,862000,6292,2129,1948,1.715677656,1.569816850,gpio35,gpio34,1.921523984,1.941564441,-411137.924907257,-2676.831271907,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.863000000,0.863000000,863000,6293,2128,1918,1.714871795,1.545641026,gpio35,gpio34,1.921148101,1.941337748,-438959.534127334,-2683.694601429,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.864000000,0.864000000,864000,6294,2155,1999,1.736630037,1.610915751,gpio35,gpio34,1.920837869,1.941133041,-362292.157301750,-2423.426565388,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.865000000,0.865000000,865000,6295,2224,2122,1.792234432,1.710036630,gpio35,gpio34,1.920627067,1.940984142,-246175.601850013,-1762.732044034,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
0.866000000,0.866000000,866000,6296,2338,2283,1.884102564,1.839780220,gpio35,gpio34,1.920546221,1.940927260,-94413.683236749,-673.390981469,314490.929215547,1994.849523951,257382.642682424,1625.552526492,313358.083923382,1989.623148034,256455.510329910,1621.293684673,-81.293998,-83.697682,-2.403684,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,246,0,0,45721,0,1014
