host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.867000000,0.867000000,867000,6297,2443,2453,1.968717949,1.976776557,gpio35,gpio34,1.920602451,1.940955051,65666.297601397,328.999292887,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,1,0,45721,0,1014
0.868000000,0.868000000,868000,6298,2528,2613,2.037216117,2.105714286,gpio35,gpio34,1.920787563,1.941051312,216175.282743711,1139.583961088,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.869000000,0.869000000,869000,6299,2622,2743,2.112967033,2.210476190,gpio35,gpio34,1.921077251,1.941223228,338301.011755898,2035.219491767,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.870000000,0.870000000,870000,6300,2682,2801,2.161318681,2.257216117,gpio35,gpio34,1.921413390,1.941443323,392546.021891111,2605.593919918,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.871000000,0.871000000,871000,6301,2705,2856,2.179853480,2.301538462,gpio35,gpio34,1.921793515,1.941681733,443913.512301691,2822.412024261,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.872000000,0.872000000,872000,6302,2679,2839,2.158901099,2.287838828,gpio35,gpio34,1.922159561,1.941898953,427471.042073898,2571.545431592,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.873000000,0.873000000,873000,6303,2620,2693,2.111355311,2.170183150,gpio35,gpio34,1.922407584,1.942068409,289644.201592902,2006.104399312,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.874000000,0.874000000,874000,6304,2510,2529,2.022710623,2.038021978,gpio35,gpio34,1.922523199,1.942149051,135015.539665397,954.680607568,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.875000000,0.875000000,875000,6305,2406,2368,1.938901099,1.908278388,gpio35,gpio34,1.922508954,1.942145803,-16635.218885683,-38.450795621,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.876000000,0.876000000,876000,6306,2300,2200,1.853479853,1.772893773,gpio35,gpio34,1.922359339,1.942057138,-174721.967678708,-1049.669388994,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.877000000,0.877000000,877000,6307,2222,2068,1.790622711,1.666520147,gpio35,gpio34,1.922103499,1.941905703,-298771.333148959,-1792.752261540,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.878000000,0.878000000,878000,6308,2157,2001,1.738241758,1.612527473,gpio35,gpio34,1.921793923,1.941702039,-361525.697106275,-2411.069960892,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.879000000,0.879000000,879000,6309,2123,1931,1.710842491,1.556117216,gpio35,gpio34,1.921428247,1.941471180,-427040.581414131,-2733.024357928,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.880000000,0.880000000,880000,6310,2129,1923,1.715677656,1.549670330,gpio35,gpio34,1.921056489,1.941245386,-434142.273404713,-2673.050368806,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.881000000,0.881000000,881000,6311,2176,2032,1.753553114,1.637509158,gpio35,gpio34,1.920772941,1.941057694,-331129.149837866,-2221.989761117,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.882000000,0.882000000,882000,6312,2256,2168,1.818021978,1.747106227,gpio35,gpio34,1.920599275,1.940934658,-202809.566964101,-1456.554907832,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.883000000,0.883000000,883000,6313,2372,2337,1.911501832,1.883296703,gpio35,gpio34,1.920561972,1.940905225,-43562.281813727,-348.439700815,302865.161996667,1939.109526750,247867.994048614,1580.131409667,302287.983723391,1936.776452022,247395.625355358,1578.230245959,-85.840695,-88.169676,-2.328981,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,247,0,0,45721,0,1014
0.884000000,0.884000000,884000,6314,2480,2507,1.998534799,2.020293040,gpio35,gpio34,1.920661703,1.940962855,116466.847622997,682.246104642,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,1,0,45721,0,1014
0.885000000,0.885000000,885000,6315,2560,2656,2.063003663,2.140366300,gpio35,gpio34,1.920881408,1.941084896,256573.024928795,1444.776722061,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.886000000,0.886000000,886000,6316,2645,2778,2.131501832,2.238681319,gpio35,gpio34,1.921199208,1.941275313,371129.623626801,2254.245612833,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.887000000,0.887000000,887000,6317,2692,2826,2.169377289,2.277362637,gpio35,gpio34,1.921555371,1.941503415,415930.889435148,2700.378924540,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.888000000,0.888000000,888000,6318,2700,2857,2.175824176,2.302344322,gpio35,gpio34,1.921936160,1.941737735,444688.797262196,2773.999831968,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.889000000,0.889000000,889000,6319,2665,2769,2.147619048,2.231428571,gpio35,gpio34,1.922245652,1.941943617,361428.050172981,2437.320204344,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.890000000,0.890000000,890000,6320,2595,2649,2.091208791,2.134725275,gpio35,gpio34,1.922458132,1.942092882,248135.633542872,1767.071628557,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.891000000,0.891000000,891000,6321,2477,2478,1.996117216,1.996923077,gpio35,gpio34,1.922532597,1.942146906,86960.839182920,639.565583231,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.892000000,0.892000000,892000,6322,2367,2309,1.907472527,1.860732601,gpio35,gpio34,1.922470797,1.942112232,-72170.597239673,-410.491669697,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.893000000,0.893000000,893000,6323,2282,2157,1.838974359,1.738241758,gpio35,gpio34,1.922286568,1.942009094,-215144.345510352,-1220.994845521,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.894000000,0.894000000,894000,6324,2196,2025,1.769670330,1.631868132,gpio35,gpio34,1.921996150,1.941836755,-339153.288602772,-2040.227678963,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.895000000,0.895000000,895000,6325,2141,1969,1.725347985,1.586739927,gpio35,gpio34,1.921660893,1.941620266,-391515.263318139,-2562.896294957,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.896000000,0.896000000,896000,6326,2122,1919,1.710036630,1.546446886,gpio35,gpio34,1.921285679,1.941388683,-438178.326629795,-2741.596453749,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.897000000,0.897000000,897000,6327,2143,1934,1.726959707,1.558534799,gpio35,gpio34,1.920922928,1.941174254,-423623.774730673,-2538.511480620,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.898000000,0.898000000,898000,6328,2198,2079,1.771282051,1.675384615,gpio35,gpio34,1.920677390,1.941004362,-286741.873088519,-2011.264125467,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.899000000,0.899000000,899000,6329,2302,2224,1.855091575,1.792234432,gpio35,gpio34,1.920548947,1.940918449,-149996.853348008,-1017.076138761,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.900000000,0.900000000,900000,6330,2406,2385,1.938901099,1.921978022,gpio35,gpio34,1.920550376,1.940916431,1668.886516755,-23.882340042,304455.747888554,1936.919633228,249169.746061903,1578.346920709,303825.385164771,1933.895066299,248653.850661993,1575.882277460,-78.541300,-80.718242,-2.176942,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,248,0,0,45721,0,1014
0.901000000,0.901000000,901000,6331,2513,2557,2.025128205,2.060586081,gpio35,gpio34,1.920690412,1.941000643,163534.967928146,996.938747261,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,1,0,45721,0,1014
0.902000000,0.902000000,902000,6332,2595,2702,2.091208791,2.177435897,gpio35,gpio34,1.920947157,1.941150851,299829.710827641,1778.234993626,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.903000000,0.903000000,903000,6333,2666,2769,2.148424908,2.231428571,gpio35,gpio34,1.921257639,1.941358125,362583.016407278,2453.808175009,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.904000000,0.904000000,904000,6334,2700,2843,2.175824176,2.291062271,gpio35,gpio34,1.921627444,1.941592591,431861.209681831,2775.719833832,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.905000000,0.905000000,905000,6335,2691,2853,2.168571429,2.299120879,gpio35,gpio34,1.922004937,1.941819570,440840.264187144,2687.082666851,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.906000000,0.906000000,906000,6336,2641,2734,2.128278388,2.203223443,gpio35,gpio34,1.922286155,1.942006029,328409.526914520,2207.387544482,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.907000000,0.907000000,907000,6337,2556,2597,2.059780220,2.092820513,gpio35,gpio34,1.922456690,1.942123803,199151.572092178,1394.266489444,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.908000000,0.908000000,908000,6338,2443,2422,1.968717949,1.951794872,gpio35,gpio34,1.922486028,1.942150397,34261.395507679,314.834053228,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.909000000,0.909000000,909000,6339,2337,2252,1.883296703,1.814798535,gpio35,gpio34,1.922378340,1.942091544,-125758.433042738,-696.737824994,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.910000000,0.910000000,910000,6340,2252,2113,1.814798535,1.702783883,gpio35,gpio34,1.922158746,1.941964251,-256444.403048121,-1506.954754663,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.911000000,0.911000000,911000,6341,2174,1994,1.751941392,1.606886447,gpio35,gpio34,1.921843474,1.941774228,-368177.855653510,-2249.580341844,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.912000000,0.912000000,912000,6342,2129,1949,1.715677656,1.570622711,gpio35,gpio34,1.921492253,1.941548131,-410158.798515333,-2676.637997234,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.913000000,0.913000000,913000,6343,2123,1918,1.710842491,1.545641026,gpio35,gpio34,1.921116402,1.941317426,-438922.478433301,-2731.202324001,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.914000000,0.914000000,914000,6344,2158,2000,1.739047619,1.611721612,gpio35,gpio34,1.920807007,1.941115156,-361314.047091911,-2394.565493886,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.915000000,0.915000000,915000,6345,2225,2121,1.793040293,1.709230769,gpio35,gpio34,1.920595431,1.940967081,-247080.652893383,-1752.980155191,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.916000000,0.916000000,916000,6346,2338,2279,1.884102564,1.836556777,gpio35,gpio34,1.920511392,1.940910216,-98141.103943574,-673.189005308,305212.242314756,1933.065042002,249788.868957041,1575.205911611,304776.131574153,1929.916225556,249431.951397610,1572.640020566,-71.137264,-73.451366,-2.314102,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,249,0,0,45721,0,1014
0.917000000,0.917000000,917000,6347,2443,2451,1.968717949,1.975164835,gpio35,gpio34,1.920566046,1.940938024,63824.787458278,329.201067072,311938.058151926,1995.600881959,255293.346490571,1626.164789169,311012.014960865,1989.845143120,254535.463125388,1621.474582865,-74.499296,-76.535775,-2.036479,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,250,1,0,45721,0,1014
