host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.969000000,0.969000000,969000,6399,2614,2744,2.106520147,2.211282051,gpio35,gpio34,1.921015958,1.941174728,339314.695668086,1959.396548257,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.970000000,0.970000000,970000,6400,2682,2801,2.161318681,2.257216117,gpio35,gpio34,1.921352158,1.941394872,392617.600547888,2606.168085704,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.971000000,0.971000000,971000,6401,2703,2853,2.178241758,2.299120879,gpio35,gpio34,1.921729927,1.941631719,441161.744665312,2803.905294293,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.972000000,0.972000000,972000,6402,2678,2840,2.158095238,2.288644689,gpio35,gpio34,1.922096842,1.941848182,428486.392491154,2562.597369147,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.973000000,0.973000000,973000,6403,2622,2691,2.112967033,2.168571429,gpio35,gpio34,1.922343316,1.942019301,287835.261945242,2025.785767312,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.974000000,0.974000000,974000,6404,2510,2527,2.022710623,2.036410256,gpio35,gpio34,1.922457383,1.942099992,133208.408957384,955.261972611,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.975000000,0.975000000,975000,6405,2405,2364,1.938095238,1.905054945,gpio35,gpio34,1.922439981,1.942095988,-20322.725605987,-47.410172736,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.976000000,0.976000000,976000,6406,2301,2199,1.854285714,1.772087912,gpio35,gpio34,1.922289629,1.942008177,-175582.512177793,-1039.539485144,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.977000000,0.977000000,977000,6407,2222,2067,1.790622711,1.665714286,gpio35,gpio34,1.922033054,1.941856792,-299631.017103545,-1792.172648388,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.978000000,0.978000000,978000,6408,2157,2001,1.738241758,1.612527473,gpio35,gpio34,1.921723548,1.941653177,-361443.429805406,-2410.490927353,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.979000000,0.979000000,979000,6409,2122,1932,1.710036630,1.556923077,gpio35,gpio34,1.921358747,1.941421560,-426017.304809064,-2741.986064217,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.980000000,0.980000000,980000,6410,2130,1921,1.716483516,1.548058608,gpio35,gpio34,1.920985447,1.941196622,-435943.294790749,-2662.922791800,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.981000000,0.981000000,981000,6411,2174,2033,1.751941392,1.638315018,gpio35,gpio34,1.920702777,1.941007367,-330105.095488018,-2240.492794071,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.982000000,0.982000000,982000,6412,2255,2171,1.817216117,1.749523810,gpio35,gpio34,1.920531598,1.940883576,-199904.353525603,-1465.499276959,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.983000000,0.983000000,983000,6413,2370,2337,1.909890110,1.883296703,gpio35,gpio34,1.920494363,1.940852582,-43483.248303166,-366.915286367,302861.019895039,1942.795743180,247864.604109624,1583.135214395,302281.270288553,1940.911659090,247390.131010562,1581.599921824,-85.836685,-88.116222,-2.279537,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,253,0,0,45721,0,1014
0.984000000,0.984000000,984000,6414,2477,2506,1.996117216,2.019487179,gpio35,gpio34,1.920593356,1.940907847,115604.710528547,654.248833882,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,1,0,45721,0,1014
0.985000000,0.985000000,985000,6415,2556,2657,2.059780220,2.141172161,gpio35,gpio34,1.920813935,1.941026719,257593.933114438,1407.267287778,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.986000000,0.986000000,986000,6416,2645,2774,2.131501832,2.235457875,gpio35,gpio34,1.921128579,1.941217194,367444.053046762,2254.934331160,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.987000000,0.987000000,987000,6417,2691,2825,2.168571429,2.276556777,gpio35,gpio34,1.921484007,1.941444549,415072.279140188,2691.526793355,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.988000000,0.988000000,988000,6418,2701,2859,2.176630037,2.303956044,gpio35,gpio34,1.921866479,1.941679734,446654.320292029,2784.236874502,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.989000000,0.989000000,989000,6419,2662,2770,2.145201465,2.232234432,gpio35,gpio34,1.922176847,1.941883256,362450.516108285,2409.386366660,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.990000000,0.990000000,990000,6420,2594,2647,2.090402930,2.133113553,gpio35,gpio34,1.922387784,1.942031776,246333.802297742,1758.246046298,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.991000000,0.991000000,991000,6421,2476,2478,1.995311355,1.996923077,gpio35,gpio34,1.922462319,1.942085055,87042.992912034,630.748826555,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.992000000,0.992000000,992000,6422,2368,2310,1.908278388,1.861538462,gpio35,gpio34,1.922401395,1.942051248,-71147.434092789,-400.219288029,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.993000000,0.993000000,993000,6423,2284,2156,1.840586081,1.737435897,gpio35,gpio34,1.922216429,1.941949783,-216004.388669614,-1201.192575440,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.994000000,0.994000000,994000,6424,2194,2025,1.768058608,1.631868132,gpio35,gpio34,1.921926081,1.941775892,-339071.380147375,-2058.605854329,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.995000000,0.995000000,995000,6425,2139,1969,1.723736264,1.586739927,gpio35,gpio34,1.921590895,1.941557853,-391433.436771198,-2581.256092147,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.996000000,0.996000000,996000,6426,2120,1920,1.708424908,1.547252747,gpio35,gpio34,1.921216557,1.941324720,-437155.490337900,-2759.937891142,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.997000000,0.997000000,997000,6427,2142,1934,1.726153846,1.558534799,gpio35,gpio34,1.920853875,1.941109549,-423543.052846570,-2547.294415782,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.998000000,0.998000000,998000,6428,2198,2077,1.771282051,1.673772894,gpio35,gpio34,1.920606794,1.940939721,-288543.415069300,-2010.498116899,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
0.999000000,0.999000000,999000,6429,2301,2225,1.854285714,1.793040293,gpio35,gpio34,1.920479228,1.940853067,-148973.319072309,-1025.851056996,304167.196383585,1932.865697851,248933.592513423,1575.043471093,303498.760621077,1929.646168524,248386.537743205,1572.419957907,-78.376205,-80.966100,-2.589895,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,254,0,0,45721,0,1014
1.000000000,1.000000000,1000000,6430,2405,2394,1.938095238,1.929230769,gpio35,gpio34,1.920487979,1.940850309,10220.129830174,-32.648483358,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,1,0,45721,0,1014
1.001000000,1.001000000,1001000,6431,2513,2559,2.025128205,2.062197802,gpio35,gpio34,1.920629689,1.940934587,165490.018997756,997.721530882,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.002000000,1.002000000,1002000,6432,2595,2700,2.091208791,2.175824176,gpio35,gpio34,1.920884883,1.941084861,298018.440560183,1779.016994463,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.003000000,1.003000000,1003000,6433,2667,2767,2.149230769,2.229816850,gpio35,gpio34,1.921193815,1.941293007,360773.557410087,2464.129554639,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.004000000,1.004000000,1004000,6434,2700,2844,2.175824176,2.291868132,gpio35,gpio34,1.921564490,1.941527539,432876.834858136,2776.490731288,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.005000000,1.005000000,1005000,6435,2690,2851,2.167765568,2.297509158,gpio35,gpio34,1.921940434,1.941753777,439031.599023774,2678.312632616,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.006000000,1.006000000,1006000,6436,2642,2733,2.129084249,2.202417582,gpio35,gpio34,1.922220912,1.941941107,327543.761987813,2217.706601870,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.007000000,1.007000000,1007000,6437,2556,2598,2.059780220,2.093626374,gpio35,gpio34,1.922392317,1.942058946,200168.856073397,1395.035066980,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.008000000,1.008000000,1008000,6438,2441,2423,1.967106227,1.952600733,gpio35,gpio34,1.922422525,1.942083993,35277.662204917,296.521540598,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.009000000,1.009000000,1009000,6439,2335,2254,1.881684982,1.816410256,gpio35,gpio34,1.922316513,1.942023594,-123802.091040698,-715.032025111,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.010000000,1.010000000,1010000,6440,2252,2110,1.814798535,1.700366300,gpio35,gpio34,1.922094563,1.941896369,-259195.475245581,-1506.150338992,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.011000000,1.011000000,1011000,6441,2172,1993,1.750329670,1.606080586,gpio35,gpio34,1.921778549,1.941704803,-369043.993635773,-2267.857052177,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.012000000,1.012000000,1012000,6442,2130,1948,1.716483516,1.569816850,gpio35,gpio34,1.921426587,1.941479581,-411024.070359613,-2666.275948474,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.013000000,1.013000000,1013000,6443,2123,1917,1.710842491,1.544835165,gpio35,gpio34,1.921049996,1.941248944,-439786.885005737,-2730.390798084,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.014000000,1.014000000,1014000,6444,2156,2001,1.737435897,1.612527473,gpio35,gpio34,1.920741473,1.941045131,-360295.406114776,-2412.835101083,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.015000000,1.015000000,1015000,6445,2223,2121,1.791428571,1.709230769,gpio35,gpio34,1.920529963,1.940895515,-247004.122128725,-1771.231492781,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.016000000,1.016000000,1016000,6446,2335,2280,1.881684982,1.837362637,gpio35,gpio34,1.920446795,1.940836304,-97123.558138181,-700.962252355,314443.941527995,1991.985475963,257344.187470930,1623.218686076,313346.835776260,1986.530052152,256446.304729485,1618.773198909,-81.312613,-83.767227,-2.454613,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,255,0,0,45721,0,1014
1.017000000,1.017000000,1017000,6447,2441,2470,1.967106227,1.990476190,gpio35,gpio34,1.920516825,1.940862574,81780.964004856,310.995754066,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,1,0,45721,0,1014
1.018000000,1.018000000,1018000,6448,2534,2680,2.042051282,2.159706960,gpio35,gpio34,1.920756015,1.940963763,279328.413055740,1197.919712158,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.019000000,1.019000000,1019000,6449,2596,2825,2.092014652,2.276556777,gpio35,gpio34,1.921111816,1.941114814,415507.362510107,1788.211761677,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
