host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.020000000,1.020000000,1020000,6450,2627,2867,2.116996337,2.310402930,gpio35,gpio34,1.921501107,1.941290695,454617.701150574,2082.168534531,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.021000000,1.021000000,1021000,6451,2640,2830,2.127472527,2.280586081,gpio35,gpio34,1.921860192,1.941476877,419342.695303944,2204.108456319,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.022000000,1.022000000,1022000,6452,2636,2787,2.124249084,2.245934066,gpio35,gpio34,1.922184266,1.941659649,378456.415034163,2163.743704686,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.023000000,1.023000000,1023000,6453,2584,2684,2.082344322,2.162930403,gpio35,gpio34,1.922425012,1.941800334,281145.526754683,1665.491599691,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.024000000,1.024000000,1024000,6454,2479,2501,1.997728938,2.015457875,gpio35,gpio34,1.922518045,1.941856263,108644.623643526,662.109224717,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.025000000,1.025000000,1025000,6455,2390,2284,1.926007326,1.840586081,gpio35,gpio34,1.922436113,1.941840414,-95680.891995502,-187.627195178,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.026000000,1.026000000,1026000,6456,2323,2136,1.872014652,1.721318681,gpio35,gpio34,1.922234995,1.941770588,-234866.763685428,-826.630341184,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.027000000,1.027000000,1027000,6457,2258,2080,1.819633700,1.676190476,gpio35,gpio34,1.921988951,1.941648451,-287333.024925713,-1445.914162455,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.028000000,1.028000000,1028000,6458,2195,1962,1.768864469,1.581098901,gpio35,gpio34,1.921648061,1.941475667,-398094.497337724,-2045.498378318,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.029000000,1.029000000,1029000,6459,2161,1921,1.741465201,1.548058608,gpio35,gpio34,1.921274471,1.941275656,-436281.157271865,-2367.818346937,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.030000000,1.030000000,1030000,6460,2175,1937,1.752747253,1.560952381,gpio35,gpio34,1.920914149,1.941087128,-420787.410970602,-2231.888277473,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.031000000,1.031000000,1031000,6461,2239,2086,1.804322344,1.681025641,gpio35,gpio34,1.920674261,1.940950363,-280143.979406211,-1619.086098377,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.032000000,1.032000000,1032000,6462,2292,2247,1.847032967,1.810769231,gpio35,gpio34,1.920564356,1.940856446,-128348.092415389,-1111.838490194,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.033000000,1.033000000,1033000,6463,2365,2385,1.905860806,1.921978022,gpio35,gpio34,1.920565769,1.940821450,1650.892543952,-414.294913739,302587.358427424,1940.364713701,247640.636722358,1581.154229832,302038.839567300,1938.457076892,247191.723190473,1579.599744746,-85.801849,-88.008599,-2.206750,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,256,0,0,45721,0,1014
1.034000000,1.034000000,1034000,6464,2450,2523,1.974358974,2.033186813,gpio35,gpio34,1.920678390,1.940854988,131519.878518335,397.033048669,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,1,0,45721,0,1014
1.035000000,1.035000000,1035000,6465,2555,2705,2.058974359,2.179853480,gpio35,gpio34,1.920937565,1.940973107,302667.024652719,1398.352898995,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.036000000,1.036000000,1036000,6466,2615,2842,2.107326007,2.290256410,gpio35,gpio34,1.921306884,1.941139460,431293.902923494,1969.364193738,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.037000000,1.037000000,1037000,6467,2642,2894,2.129084249,2.332161172,gpio35,gpio34,1.921717738,1.941327405,479799.370738543,2224.979170984,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.038000000,1.038000000,1038000,6468,2637,2812,2.125054945,2.266080586,gpio35,gpio34,1.922062101,1.941511132,402150.062504848,2175.053387843,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.039000000,1.039000000,1039000,6469,2615,2721,2.107326007,2.192747253,gpio35,gpio34,1.922332786,1.941676947,316108.579435892,1962.994796986,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.040000000,1.040000000,1040000,6470,2556,2619,2.059780220,2.110549451,gpio35,gpio34,1.922521003,1.941795051,219801.130563510,1398.162315340,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.041000000,1.041000000,1041000,6471,2456,2447,1.979194139,1.971941392,gpio35,gpio34,1.922570423,1.941832450,57713.579135038,442.748073620,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.042000000,1.042000000,1042000,6472,2359,2246,1.901025641,1.809963370,gpio35,gpio34,1.922457816,1.941791643,-131503.540315490,-483.090271475,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.043000000,1.043000000,1043000,6473,2293,2084,1.847838828,1.679413919,gpio35,gpio34,1.922214773,1.941697690,-283828.871358089,-1112.257793611,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.044000000,1.044000000,1044000,6474,2234,2018,1.800293040,1.626227106,gpio35,gpio34,1.921918785,1.941556285,-345657.086205696,-1674.015022666,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.045000000,1.045000000,1045000,6475,2189,1966,1.764029304,1.584322344,gpio35,gpio34,1.921581188,1.941378758,-394248.190837462,-2101.648243375,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.046000000,1.046000000,1046000,6476,2164,1933,1.743882784,1.557728938,gpio35,gpio34,1.921217336,1.941181262,-424909.964506107,-2338.050614983,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.047000000,1.047000000,1047000,6477,2181,1965,1.757582418,1.583516484,gpio35,gpio34,1.920879635,1.940997664,-394370.124253618,-2173.529830869,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.048000000,1.048000000,1048000,6478,2256,2114,1.818021978,1.703589744,gpio35,gpio34,1.920662345,1.940874688,-253753.109975944,-1455.844241485,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.049000000,1.049000000,1049000,6479,2321,2300,1.870402930,1.853479853,gpio35,gpio34,1.920595163,1.940804216,-78456.324567067,-834.277945631,310755.886154307,1598.296811843,254325.844650021,1302.411730500,309341.879255852,1594.963460571,253168.606718856,1299.695466683,-71.225667,-78.892484,-7.666817,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,257,0,0,45721,0,1014
1.050000000,1.050000000,1050000,6480,2398,2461,1.932454212,1.983223443,gpio35,gpio34,1.920657791,1.940795866,73137.874768914,-98.851286544,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,1,0,45721,0,1014
1.051000000,1.051000000,1051000,6481,2480,2598,1.998534799,2.093626374,gpio35,gpio34,1.920830760,1.940853605,201994.282189573,683.540749855,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.052000000,1.052000000,1052000,6482,2561,2730,2.063809524,2.200000000,gpio35,gpio34,1.921109929,1.940976561,326016.375345313,1455.610233422,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.053000000,1.053000000,1053000,6483,2628,2846,2.117802198,2.293479853,gpio35,gpio34,1.921482299,1.941153387,434856.981263906,2093.345396390,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.054000000,1.054000000,1054000,6484,2648,2893,2.133919414,2.331355311,gpio35,gpio34,1.921892172,1.941346153,478653.428143117,2282.055266874,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.055000000,1.055000000,1055000,6485,2634,2801,2.122637363,2.257216117,gpio35,gpio34,1.922227496,1.941527444,391594.350137023,2146.210960491,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.056000000,1.056000000,1056000,6486,2591,2681,2.087985348,2.160512821,gpio35,gpio34,1.922465781,1.941673902,278271.767206950,1733.837835387,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.057000000,1.057000000,1057000,6487,2534,2548,2.042051282,2.053333333,gpio35,gpio34,1.922596649,1.941774279,152828.316430314,1188.314832291,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.058000000,1.058000000,1058000,6488,2433,2387,1.960659341,1.923589744,gpio35,gpio34,1.922597642,1.941793164,1159.745102469,223.570277260,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.059000000,1.059000000,1059000,6489,2334,2201,1.880879121,1.773699634,gpio35,gpio34,1.922448744,1.941732250,-173884.446941535,-721.129211628,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.060000000,1.060000000,1060000,6490,2261,2038,1.822051282,1.642344322,gpio35,gpio34,1.922168639,1.941612569,-327108.488649006,-1416.839820382,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.061000000,1.061000000,1061000,6491,2213,1973,1.783369963,1.589963370,gpio35,gpio34,1.921836434,1.941454327,-387952.332307823,-1873.350698675,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.062000000,1.062000000,1062000,6492,2182,1934,1.758388278,1.558534799,gpio35,gpio34,1.921473133,1.941271261,-424266.951263994,-2167.222332592,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.063000000,1.063000000,1063000,6493,2173,1940,1.751135531,1.563369963,gpio35,gpio34,1.921115029,1.941081125,-418196.134883734,-2250.916557406,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.064000000,1.064000000,1064000,6494,2196,2012,1.769670330,1.621391941,gpio35,gpio34,1.920815306,1.940909714,-350019.345600888,-2029.241942585,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.065000000,1.065000000,1065000,6495,2275,2142,1.833333333,1.726153846,gpio35,gpio34,1.920620645,1.940802138,-227327.421960356,-1273.539997913,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.066000000,1.066000000,1066000,6496,2360,2344,1.901831502,1.888937729,gpio35,gpio34,1.920588962,1.940763167,-36999.597095503,-461.352790422,317982.325489470,1646.454585526,260240.037653641,1341.654284759,316585.722303096,1641.022343094,259097.043101192,1337.227687512,-74.516334,-81.791671,-7.275338,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,258,0,0,45721,0,1014
1.067000000,1.067000000,1067000,6497,2445,2522,1.970329670,2.032380952,gpio35,gpio34,1.920700754,1.940792733,130551.702228498,350.022229863,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,1,0,45721,0,1014
1.068000000,1.068000000,1068000,6498,2509,2657,2.021904762,2.141172161,gpio35,gpio34,1.920921225,1.940873845,257468.512678697,960.242498452,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.069000000,1.069000000,1069000,6499,2585,2766,2.083150183,2.229010989,gpio35,gpio34,1.921229315,1.941016122,359790.025459461,1684.334476301,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.070000000,1.070000000,1070000,6500,2641,2816,2.128278388,2.269304029,gpio35,gpio34,1.921577390,1.941203384,406484.814008974,2216.899146291,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
