host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.071000000,1.071000000,1071000,6501,2655,2884,2.139560440,2.324102564,gpio35,gpio34,1.921979915,1.941401741,470072.556056930,2348.244498261,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.072000000,1.072000000,1072000,6502,2626,2785,2.116190476,2.244322344,gpio35,gpio34,1.922302257,1.941576530,376434.417922425,2069.231590736,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.073000000,1.073000000,1073000,6503,2564,2639,2.066227106,2.126666667,gpio35,gpio34,1.922506622,1.941701180,238658.614065580,1475.672389914,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.074000000,1.074000000,1074000,6504,2500,2486,2.014652015,2.003369963,gpio35,gpio34,1.922587485,1.941774131,94432.945012096,863.626426705,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.075000000,1.075000000,1075000,6505,2403,2327,1.936483516,1.875238095,gpio35,gpio34,1.922540136,1.941768841,-55295.047801332,-62.632796744,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.076000000,1.076000000,1076000,6506,2311,2159,1.862344322,1.739853480,gpio35,gpio34,1.922357449,1.941689416,-213343.136765441,-940.264956999,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.077000000,1.077000000,1077000,6507,2243,2010,1.807545788,1.619780220,gpio35,gpio34,1.922054872,1.941555273,-353352.437782096,-1588.055626037,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.078000000,1.078000000,1078000,6508,2195,1945,1.768864469,1.567399267,gpio35,gpio34,1.921700216,1.941382582,-414170.037491780,-2044.395288525,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.079000000,1.079000000,1079000,6509,2178,1907,1.755164835,1.536776557,gpio35,gpio34,1.921315293,1.941196364,-449517.347171267,-2204.533626735,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.080000000,1.080000000,1080000,6510,2182,1946,1.758388278,1.568205128,gpio35,gpio34,1.920962182,1.941013556,-412365.258535617,-2164.168449933,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.081000000,1.081000000,1081000,6511,2214,2067,1.784175824,1.665714286,gpio35,gpio34,1.920706935,1.940856718,-298080.813125646,-1856.719136073,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.082000000,1.082000000,1082000,6512,2298,2205,1.851868132,1.776923077,gpio35,gpio34,1.920563151,1.940767730,-167912.095445593,-1053.488910237,310879.195733460,1590.655052630,254426.762490258,1296.184653798,310240.198226008,1585.369206388,253903.800293714,1291.877351111,-78.612798,-86.849007,-8.236209,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,259,0,0,45721,0,1014
1.083000000,1.083000000,1083000,6513,2390,2391,1.926007326,1.926813187,gpio35,gpio34,1.920569401,1.940752969,7298.848948753,-174.740628275,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,1,0,45721,0,1014
1.084000000,1.084000000,1084000,6514,2476,2578,1.995311355,2.077509158,gpio35,gpio34,1.920726341,1.940807528,183275.673970205,645.887940641,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.085000000,1.085000000,1085000,6515,2540,2711,2.046886447,2.184688645,gpio35,gpio34,1.920990303,1.940913606,308257.577305664,1255.812343519,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.086000000,1.086000000,1086000,6516,2608,2767,2.101684982,2.229816850,gpio35,gpio34,1.921299129,1.941074378,360650.447732329,1903.287465171,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.087000000,1.087000000,1087000,6517,2646,2832,2.132307692,2.282197802,gpio35,gpio34,1.921660028,1.941265611,421460.749432062,2263.910287879,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.088000000,1.088000000,1088000,6518,2652,2864,2.137142857,2.307985348,gpio35,gpio34,1.922046353,1.941461488,451154.218970613,2318.887342356,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.089000000,1.089000000,1089000,6519,2613,2752,2.105714286,2.217728938,gpio35,gpio34,1.922342036,1.941625741,345300.808743702,1944.502184046,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.090000000,1.090000000,1090000,6520,2531,2583,2.039633700,2.081538462,gpio35,gpio34,1.922501232,1.941723749,185911.032351548,1160.264496750,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.091000000,1.091000000,1091000,6521,2459,2416,1.981611722,1.946959707,gpio35,gpio34,1.922525691,1.941763637,28562.828878785,472.212655082,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.092000000,1.092000000,1092000,6522,2386,2270,1.922783883,1.829304029,gpio35,gpio34,1.922432469,1.941744657,-108865.103389016,-224.691295538,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.093000000,1.093000000,1093000,6523,2300,2123,1.853479853,1.710842491,gpio35,gpio34,1.922220879,1.941656393,-247096.699296049,-1044.920432531,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.094000000,1.094000000,1094000,6524,2223,1984,1.791428571,1.598827839,gpio35,gpio34,1.921897486,1.941506165,-377661.331035179,-1778.467893240,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.095000000,1.095000000,1095000,6525,2180,1929,1.756776557,1.554505495,gpio35,gpio34,1.921530094,1.941321435,-429043.706136614,-2186.916339490,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.096000000,1.096000000,1096000,6526,2171,1896,1.749523810,1.527912088,gpio35,gpio34,1.921136476,1.941129638,-459670.684289960,-2270.590870297,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.097000000,1.097000000,1097000,6527,2192,2004,1.766446886,1.614945055,gpio35,gpio34,1.920830285,1.940954955,-357573.123883727,-2067.976902752,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.098000000,1.098000000,1098000,6528,2238,2121,1.803516484,1.709230769,gpio35,gpio34,1.920618685,1.940817516,-247107.836894406,-1627.061529323,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.099000000,1.099000000,1099000,6529,2311,2265,1.862344322,1.825274725,gpio35,gpio34,1.920523341,1.940739043,-111343.542761588,-929.002729829,320223.002268146,1643.281190297,262073.830800334,1339.068365084,318896.119531513,1638.338522017,260987.896188051,1335.040709457,-81.787478,-88.869946,-7.082467,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,260,0,0,45721,0,1014
1.100000000,1.100000000,1100000,6530,2417,2445,1.947765568,1.970329670,gpio35,gpio34,1.920573148,1.940746070,58164.283651078,83.183317070,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,1,0,45721,0,1014
1.101000000,1.101000000,1101000,6531,2505,2626,2.018681319,2.116190476,gpio35,gpio34,1.920768765,1.940824005,228443.693808831,922.634283629,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.102000000,1.102000000,1102000,6532,2561,2758,2.063809524,2.222564103,gpio35,gpio34,1.921070560,1.940946990,352439.337552952,1455.960653812,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.103000000,1.103000000,1103000,6533,2624,2812,2.114578755,2.266080586,gpio35,gpio34,1.921415570,1.941120622,402905.843076370,2055.534823183,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.104000000,1.104000000,1104000,6534,2647,2847,2.133113553,2.294285714,gpio35,gpio34,1.921788440,1.941312615,435441.142235775,2272.902986623,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.105000000,1.105000000,1105000,6535,2643,2843,2.129890110,2.291062271,gpio35,gpio34,1.922157714,1.941501193,431241.334807541,2232.469440460,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.106000000,1.106000000,1106000,6536,2600,2713,2.095238095,2.186300366,gpio35,gpio34,1.922421857,1.941654930,308468.189177803,1820.010056875,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.107000000,1.107000000,1107000,6537,2507,2539,2.020293040,2.046080586,gpio35,gpio34,1.922545516,1.941733568,144409.787547718,930.955092972,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.108000000,1.108000000,1108000,6538,2426,2357,1.955018315,1.899413919,gpio35,gpio34,1.922522384,1.941746852,-27013.288252733,157.271113562,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.109000000,1.109000000,1109000,6539,2353,2205,1.896190476,1.776923077,gpio35,gpio34,1.922376785,1.941701296,-170032.193832400,-539.317895517,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.110000000,1.110000000,1110000,6540,2274,2076,1.832527473,1.672967033,gpio35,gpio34,1.922127375,1.941592122,-291262.974361999,-1292.451280351,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.111000000,1.111000000,1111000,6541,2208,1964,1.779340659,1.582710623,gpio35,gpio34,1.921787958,1.941429871,-396373.967395577,-1920.809441478,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.112000000,1.112000000,1112000,6542,2172,1919,1.750329670,1.546446886,gpio35,gpio34,1.921412617,1.941238771,-438326.714145658,-2262.334420622,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.113000000,1.113000000,1113000,6543,2177,1902,1.754358974,1.532747253,gpio35,gpio34,1.921023952,1.941051891,-453886.944147003,-2212.371282231,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.114000000,1.114000000,1114000,6544,2207,2032,1.778534799,1.637509158,gpio35,gpio34,1.920740437,1.940889374,-331091.152907925,-1923.954087127,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.115000000,1.115000000,1115000,6545,2262,2171,1.822857143,1.749523810,gpio35,gpio34,1.920569220,1.940771341,-199948.333316591,-1397.321289368,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.116000000,1.116000000,1116000,6546,2353,2330,1.896190476,1.877655678,gpio35,gpio34,1.920526307,1.940726761,-50114.825114859,-527.769335820,307432.032690638,1600.192480091,251605.568454767,1303.956462709,306711.193638713,1598.607975050,251015.626288244,1302.665289543,-85.927866,-93.773434,-7.845568,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,261,0,0,45721,0,1014
1.117000000,1.117000000,1117000,6547,2445,2498,1.970329670,2.013040293,gpio35,gpio34,1.920618821,1.940756363,108038.673722167,350.453226568,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,1,0,45721,0,1014
1.118000000,1.118000000,1118000,6548,2531,2669,2.039633700,2.150842491,gpio35,gpio34,1.920849044,1.940855241,268857.293774853,1170.556601629,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.119000000,1.119000000,1119000,6549,2590,2796,2.087179487,2.253186813,gpio35,gpio34,1.921181382,1.941001565,388107.066061511,1732.255531876,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.120000000,1.120000000,1120000,6550,2637,2841,2.125054945,2.289450549,gpio35,gpio34,1.921549651,1.941185618,430068.079712925,2178.910833664,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.121000000,1.121000000,1121000,6551,2648,2856,2.133919414,2.301538462,gpio35,gpio34,1.921929640,1.941378352,443754.385205704,2281.673691565,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
