host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.122000000,1.122000000,1122000,6552,2622,2777,2.112967033,2.237875458,gpio35,gpio34,1.922245586,1.941549941,368964.396672041,2031.347837228,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.123000000,1.123000000,1123000,6553,2578,2663,2.077509158,2.146007326,gpio35,gpio34,1.922469348,1.941685900,261310.993124430,1609.549414453,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.124000000,1.124000000,1124000,6554,2484,2488,2.001758242,2.004981685,gpio35,gpio34,1.922551860,1.941745972,96358.657118898,711.164750398,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.125000000,1.125000000,1125000,6555,2396,2303,1.930842491,1.855897436,gpio35,gpio34,1.922485206,1.941735069,-77839.642265622,-129.080564228,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.126000000,1.126000000,1126000,6556,2321,2151,1.870402930,1.733406593,gpio35,gpio34,1.922296127,1.941663737,-220807.721491275,-844.463543217,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.127000000,1.127000000,1127000,6557,2250,2025,1.813186813,1.631868132,gpio35,gpio34,1.922005699,1.941535260,-339164.451778717,-1520.970496051,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.128000000,1.128000000,1128000,6558,2195,1976,1.768864469,1.592380952,gpio35,gpio34,1.921676074,1.941362589,-384938.774330413,-2044.158369227,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.129000000,1.129000000,1129000,6559,2167,1917,1.746300366,1.544835165,gpio35,gpio34,1.921299233,1.941167527,-440078.238274551,-2309.238713092,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.130000000,1.130000000,1130000,6560,2177,1955,1.754358974,1.575457875,gpio35,gpio34,1.920953392,1.940980718,-403876.680319297,-2211.527866438,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.131000000,1.131000000,1131000,6561,2223,2073,1.791428571,1.670549451,gpio35,gpio34,1.920702988,1.940831166,-292423.998202040,-1770.468942045,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.132000000,1.132000000,1132000,6562,2303,2228,1.855897436,1.795457875,gpio35,gpio34,1.920577743,1.940746232,-146262.380621421,-1005.485609580,312065.609091290,1593.244333908,255397.735504054,1298.294593757,311449.435040208,1591.116430613,254893.452261241,1296.560619071,-78.585812,-86.070367,-7.484555,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,262,0,0,45721,0,1014
1.133000000,1.133000000,1133000,6563,2387,2392,1.923589744,1.927619048,gpio35,gpio34,1.920584784,1.940729076,8222.899485114,-203.106617271,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,1,0,45721,0,1014
1.134000000,1.134000000,1134000,6564,2473,2556,1.992893773,2.059780220,gpio35,gpio34,1.920723980,1.940781241,162553.694311542,617.550317635,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.135000000,1.135000000,1135000,6565,2544,2704,2.050109890,2.179047619,gpio35,gpio34,1.920982303,1.940890569,301672.693199151,1294.284183694,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.136000000,1.136000000,1136000,6566,2610,2821,2.103296703,2.273333333,gpio35,gpio34,1.921334654,1.941052975,411478.734371390,1922.640511917,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.137000000,1.137000000,1137000,6567,2643,2863,2.129890110,2.307179487,gpio35,gpio34,1.921720499,1.941241813,450593.101639996,2235.543177609,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.138000000,1.138000000,1138000,6568,2646,2862,2.132307692,2.306373626,gpio35,gpio34,1.922105152,1.941432878,449201.416966857,2261.928116813,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.139000000,1.139000000,1139000,6569,2616,2736,2.108131868,2.204835165,gpio35,gpio34,1.922387882,1.941599577,330174.677540957,1973.461364875,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.140000000,1.140000000,1140000,6570,2554,2613,2.058168498,2.105714286,gpio35,gpio34,1.922571209,1.941716146,214090.239568981,1379.997934280,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.141000000,1.141000000,1141000,6571,2457,2432,1.980000000,1.959853480,gpio35,gpio34,1.922608491,1.941754430,43538.574888009,453.222339323,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.142000000,1.142000000,1142000,6572,2369,2251,1.909084249,1.813992674,gpio35,gpio34,1.922499875,1.941721760,-126842.538128283,-386.765032892,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.143000000,1.143000000,1143000,6573,2296,2103,1.850256410,1.694725275,gpio35,gpio34,1.922272101,1.941630295,-265997.248172076,-1082.810005825,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.144000000,1.144000000,1144000,6574,2228,1988,1.795457875,1.602051282,gpio35,gpio34,1.921951880,1.941484122,-373956.781646343,-1730.458129814,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.145000000,1.145000000,1145000,6575,2186,1949,1.761611722,1.570622711,gpio35,gpio34,1.921600551,1.941304250,-410285.396153176,-2129.414425034,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.146000000,1.146000000,1146000,6576,2169,1916,1.747912088,1.544029304,gpio35,gpio34,1.921222979,1.941110858,-440931.132616505,-2289.467744108,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.147000000,1.147000000,1147000,6577,2187,1986,1.762417582,1.600439560,gpio35,gpio34,1.920902196,1.940932164,-374613.791478926,-2115.455382071,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.148000000,1.148000000,1148000,6578,2242,2112,1.806739927,1.701978022,gpio35,gpio34,1.920683272,1.940797972,-255661.639678514,-1588.631083016,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.149000000,1.149000000,1149000,6579,2331,2283,1.878461538,1.839780220,gpio35,gpio34,1.920602369,1.940735636,-94479.319312426,-737.968141263,317399.443348830,1644.325679437,259763.000856094,1339.919492921,316414.361587790,1638.946520768,258956.799712083,1335.536152293,-81.114145,-87.966515,-6.852370,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,263,0,0,45721,0,1014
1.150000000,1.150000000,1150000,6580,2415,2452,1.946153846,1.975970696,gpio35,gpio34,1.920657737,1.940741054,64659.635590296,64.143333578,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,1,0,45721,0,1014
1.151000000,1.151000000,1151000,6581,2486,2608,2.003369963,2.101684982,gpio35,gpio34,1.920838764,1.940803683,211405.261108623,741.430606621,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.152000000,1.152000000,1152000,6582,2561,2743,2.063809524,2.210476190,gpio35,gpio34,1.921128402,1.940926689,338241.217999942,1456.201235568,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.153000000,1.153000000,1153000,6583,2627,2806,2.116996337,2.261245421,gpio35,gpio34,1.921468519,1.941102758,397191.745786408,2084.395646740,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.154000000,1.154000000,1154000,6584,2649,2870,2.134725275,2.312820513,gpio35,gpio34,1.921859871,1.941296381,457024.414616588,2292.194788562,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.155000000,1.155000000,1155000,6585,2638,2807,2.125860806,2.262051282,gpio35,gpio34,1.922200062,1.941480945,397278.621197505,2184.960825039,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.156000000,1.156000000,1156000,6586,2599,2695,2.094432234,2.171794872,gpio35,gpio34,1.922449657,1.941633897,291479.086568367,1810.709593246,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.157000000,1.157000000,1157000,6587,2528,2547,2.037216117,2.052527473,gpio35,gpio34,1.922579735,1.941729479,151906.054899877,1131.547467276,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.158000000,1.158000000,1158000,6588,2429,2374,1.957435897,1.913113553,gpio35,gpio34,1.922570269,1.941745185,-11054.693024430,185.940001198,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.159000000,1.159000000,1159000,6589,2336,2199,1.882490842,1.772087912,gpio35,gpio34,1.922419786,1.941685931,-175734.663343813,-701.480892649,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.160000000,1.160000000,1160000,6590,2269,2056,1.828498168,1.656849817,gpio35,gpio34,1.922154216,1.941572743,-310135.023404893,-1339.970184958,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.161000000,1.161000000,1161000,6591,2209,1990,1.780146520,1.603663004,gpio35,gpio34,1.921835725,1.941411317,-371936.932100453,-1911.039862416,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.162000000,1.162000000,1162000,6592,2178,1926,1.755164835,1.552087912,gpio35,gpio34,1.921465977,1.941225070,-431794.855744318,-2204.873807169,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.163000000,1.163000000,1163000,6593,2176,1925,1.753553114,1.551282051,gpio35,gpio34,1.921095793,1.941037398,-432304.152460074,-2221.749254949,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.164000000,1.164000000,1164000,6594,2202,2025,1.774505495,1.631868132,gpio35,gpio34,1.920806566,1.940870867,-337762.691157667,-1971.483325049,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.165000000,1.165000000,1165000,6595,2273,2165,1.831721612,1.744688645,gpio35,gpio34,1.920630448,1.940761717,-205672.108456584,-1292.160425347,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.166000000,1.166000000,1166000,6596,2359,2335,1.901025641,1.881684982,gpio35,gpio34,1.920591502,1.940721981,-45480.869193218,-470.414436634,311772.957832096,1600.528974727,255158.226674138,1304.230663694,311271.203406511,1598.528865685,254747.585641161,1302.600825319,-85.942145,-93.355005,-7.412860,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,264,0,0,45721,0,1014
1.167000000,1.167000000,1167000,6597,2444,2512,1.969523810,2.024322344,gpio35,gpio34,1.920695233,1.940750783,121137.819831382,340.969645297,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,1,0,45721,0,1014
1.168000000,1.168000000,1168000,6598,2514,2664,2.025934066,2.146813187,gpio35,gpio34,1.920921351,1.940835966,264062.600879469,1008.439931234,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.169000000,1.169000000,1169000,6599,2590,2778,2.087179487,2.238681319,gpio35,gpio34,1.921239111,1.940982310,371082.977429530,1732.483711651,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.170000000,1.170000000,1170000,6600,2639,2829,2.126666667,2.279780220,gpio35,gpio34,1.921597652,1.941167994,418707.564598572,2198.219106847,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.171000000,1.171000000,1171000,6601,2651,2870,2.136336996,2.312820513,gpio35,gpio34,1.921988875,1.941363163,456873.611465452,2310.502817269,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.172000000,1.172000000,1172000,6602,2626,2781,2.116190476,2.241098901,gpio35,gpio34,1.922307985,1.941537991,372659.587990534,2069.688294600,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
