host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.173000000,1.173000000,1173000,6603,2565,2650,2.067032967,2.135531136,gpio35,gpio34,1.922521208,1.941663486,249003.932536113,1485.668797869,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.174000000,1.174000000,1174000,6604,2486,2480,2.003369963,1.998534799,gpio35,gpio34,1.922597222,1.941725192,88769.361448667,730.510426342,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.175000000,1.175000000,1175000,6605,2400,2313,1.934065934,1.863956044,gpio35,gpio34,1.922538581,1.941717533,-68481.700353193,-90.673912373,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.176000000,1.176000000,1176000,6606,2308,2147,1.859926740,1.730183150,gpio35,gpio34,1.922346225,1.941635742,-224634.419521751,-968.278031512,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.177000000,1.177000000,1177000,6607,2246,2016,1.809963370,1.624615385,gpio35,gpio34,1.922048494,1.941504070,-347692.780968660,-1558.799722712,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.178000000,1.178000000,1178000,6608,2194,1961,1.768058608,1.580293040,gpio35,gpio34,1.921706739,1.941330624,-399105.124620162,-2053.329284279,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.179000000,1.179000000,1179000,6609,2173,1909,1.751135531,1.538388278,gpio35,gpio34,1.921323420,1.941140429,-447642.781213514,-2251.619331670,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.180000000,1.180000000,1180000,6610,2181,1934,1.757582418,1.558534799,gpio35,gpio34,1.920960632,1.940956871,-423667.849144814,-2173.046425986,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.181000000,1.181000000,1181000,6611,2221,2070,1.789816850,1.668131868,gpio35,gpio34,1.920707803,1.940805731,-295255.727571741,-1789.266947798,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.182000000,1.182000000,1182000,6612,2301,2215,1.854285714,1.784981685,gpio35,gpio34,1.920572077,1.940719211,-158502.193976747,-1024.264817327,306122.919797644,1593.293596965,250534.176867070,1298.334736979,305692.194435750,1589.883611413,250181.666757507,1295.556025821,-78.665763,-86.265533,-7.599770,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,265,0,0,45721,0,1014
1.183000000,1.183000000,1183000,6613,2387,2392,1.923589744,1.927619048,gpio35,gpio34,1.920579124,1.940702081,8229.516372636,-202.786724221,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,1,0,45721,0,1014
1.184000000,1.184000000,1184000,6614,2475,2568,1.994505495,2.069450549,gpio35,gpio34,1.920727995,1.940755885,173853.403440170,636.950212379,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.185000000,1.185000000,1185000,6615,2540,2710,2.046886447,2.183882784,gpio35,gpio34,1.920991150,1.940862015,307314.553189654,1256.423713779,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.186000000,1.186000000,1186000,6616,2609,2773,2.102490842,2.234652015,gpio35,gpio34,1.921304811,1.941023644,366296.007640931,1913.438384855,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.187000000,1.187000000,1187000,6617,2644,2846,2.130695971,2.293479853,gpio35,gpio34,1.921676986,1.941213317,434629.396352751,2245.430574261,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.188000000,1.188000000,1188000,6618,2649,2862,2.134725275,2.306373626,gpio35,gpio34,1.922061683,1.941406829,449252.232100389,2290.885947657,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.189000000,1.189000000,1189000,6619,2616,2746,2.108131868,2.212893773,gpio35,gpio34,1.922352515,1.941573554,339636.357574351,1973.769755506,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.190000000,1.190000000,1190000,6620,2536,2588,2.043663004,2.085567766,gpio35,gpio34,1.922515730,1.941675643,190604.252919861,1208.583122227,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.191000000,1.191000000,1191000,6621,2458,2422,1.980805861,1.951794872,gpio35,gpio34,1.922545009,1.941714773,34192.447798029,463.241997169,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.192000000,1.192000000,1192000,6622,2370,2255,1.909890110,1.817216117,gpio35,gpio34,1.922439680,1.941682949,-123004.037090180,-376.755394704,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.193000000,1.193000000,1193000,6623,2298,2112,1.851868132,1.701978022,gpio35,gpio34,1.922219219,1.941593134,-257457.127777514,-1063.270216480,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.194000000,1.194000000,1194000,6624,2216,1985,1.785787546,1.599633700,gpio35,gpio34,1.921896633,1.941437328,-376718.300230169,-1844.500131376,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.195000000,1.195000000,1195000,6625,2182,1937,1.758388278,1.560952381,gpio35,gpio34,1.921535689,1.941254279,-421513.977361913,-2167.021098242,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.196000000,1.196000000,1196000,6626,2173,1906,1.751135531,1.535970696,gpio35,gpio34,1.921150124,1.941064160,-450266.302101034,-2250.715524290,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.197000000,1.197000000,1197000,6627,2192,1998,1.766446886,1.610109890,gpio35,gpio34,1.920839084,1.940889543,-363235.611220983,-2067.201753679,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.198000000,1.198000000,1198000,6628,2241,2120,1.805934066,1.708424908,gpio35,gpio34,1.920626669,1.940754588,-248059.203886826,-1597.666673017,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.199000000,1.199000000,1199000,6629,2328,2276,1.876043956,1.834139194,gpio35,gpio34,1.920540182,1.940689877,-101000.859529023,-766.075017262,320392.004521008,1638.674873426,262212.143999285,1335.314793730,319239.167035885,1634.503805982,261268.649828422,1331.915896149,-81.332569,-87.980616,-6.648048,1,62.496094,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,266,0,0,45721,0,1014
1.200000000,1.200000000,1200000,6630,2419,2447,1.949377289,1.971941392,gpio35,gpio34,1.920591583,1.940698564,60026.800056915,102.845690013,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,1,0,45721,0,1014
1.201000000,1.201000000,1201000,6631,2504,2622,2.017875458,2.112967033,gpio35,gpio34,1.920783959,1.940775741,224657.798269265,913.656511817,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.202000000,1.202000000,1202000,6632,2560,2751,2.063003663,2.216923077,gpio35,gpio34,1.921080098,1.940897969,345833.953194428,1446.991859772,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.203000000,1.203000000,1203000,6633,2625,2809,2.115384615,2.263663004,gpio35,gpio34,1.921422681,1.941072456,400071.430388202,2065.655319525,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.204000000,1.204000000,1204000,6634,2649,2860,2.134725275,2.304761905,gpio35,gpio34,1.921806020,1.941266109,447667.029104287,2292.553523263,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.205000000,1.205000000,1205000,6635,2641,2845,2.128278388,2.292673993,gpio35,gpio34,1.922176888,1.941453121,433102.988502691,2213.939683387,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.206000000,1.206000000,1206000,6636,2599,2704,2.094432234,2.179047619,gpio35,gpio34,1.922433759,1.941606100,299975.973932763,1811.038990354,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.207000000,1.207000000,1207000,6637,2510,2540,2.022710623,2.046886447,gpio35,gpio34,1.922558211,1.941687205,145336.980232918,960.153640693,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.208000000,1.208000000,1208000,6638,2430,2366,1.958241758,1.906666667,gpio35,gpio34,1.922542320,1.941703759,-18558.290188223,195.980623529,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.209000000,1.209000000,1209000,6639,2339,2199,1.884908425,1.772087912,gpio35,gpio34,1.922391865,1.941646964,-175702.024338446,-672.369989353,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.210000000,1.210000000,1210000,6640,2272,2068,1.830915751,1.666520147,gpio35,gpio34,1.922135994,1.941536233,-298809.318180537,-1310.888392564,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.211000000,1.211000000,1211000,6641,2210,2000,1.780952381,1.611721612,gpio35,gpio34,1.921825579,1.941375649,-362504.735724321,-1901.067473402,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.212000000,1.212000000,1212000,6642,2173,1923,1.751135531,1.549670330,gpio35,gpio34,1.921453424,1.941185409,-434606.281994055,-2252.152355309,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.213000000,1.213000000,1213000,6643,2176,1912,1.753553114,1.540805861,gpio35,gpio34,1.921072776,1.940997776,-444523.682998555,-2221.279720571,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.214000000,1.214000000,1214000,6644,2204,2028,1.776117216,1.634285714,gpio35,gpio34,1.920785989,1.940832896,-334912.537021618,-1951.933938617,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.215000000,1.215000000,1215000,6645,2260,2167,1.821245421,1.746300366,gpio35,gpio34,1.920611504,1.940713308,-203765.896046171,-1415.733000212,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.216000000,1.216000000,1216000,6646,2355,2335,1.897802198,1.881684982,gpio35,gpio34,1.920572577,1.940670397,-45458.746138214,-508.001991778,307734.534367209,1597.736042125,251853.138968569,1301.954773411,307142.144330275,1595.506515102,251368.320809949,1300.137988114,-85.669809,-92.883321,-7.213512,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,267,0,0,45721,0,1014
1.217000000,1.217000000,1217000,6647,2444,2503,1.969523810,2.017069597,gpio35,gpio34,1.920669074,1.940699251,112690.096619835,341.580320884,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,1,0,45721,0,1014
1.218000000,1.218000000,1218000,6648,2515,2662,2.026739927,2.145201465,gpio35,gpio34,1.920893607,1.940785291,262210.966391630,1018.590156940,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.219000000,1.219000000,1219000,6649,2592,2788,2.088791209,2.246739927,gpio35,gpio34,1.921219453,1.940933297,380526.293434172,1752.163947925,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.220000000,1.220000000,1220000,6650,2639,2833,2.126666667,2.283003663,gpio35,gpio34,1.921581237,1.941119031,422494.887858214,2198.799341297,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.221000000,1.221000000,1221000,6651,2648,2863,2.133919414,2.307179487,gpio35,gpio34,1.921966835,1.941311831,450305.140115340,2282.461989102,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.222000000,1.222000000,1222000,6652,2628,2778,2.117802198,2.238681319,gpio35,gpio34,1.922283550,1.941488321,369862.051397770,2089.376311232,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.223000000,1.223000000,1223000,6653,2567,2657,2.068644689,2.141172161,gpio35,gpio34,1.922502438,1.941615478,255620.109194936,1505.337126484,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
