host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.224000000,1.224000000,1224000,6654,2486,2486,2.003369963,2.003369963,gpio35,gpio34,1.922583306,1.941677232,94437.830359332,731.078765040,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.225000000,1.225000000,1225000,6655,2398,2309,1.932454212,1.860732601,gpio35,gpio34,1.922521455,1.941668009,-72229.815626433,-109.186463601,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.226000000,1.226000000,1226000,6656,2322,2155,1.871208791,1.736630037,gpio35,gpio34,1.922335564,1.941597550,-217085.687821725,-834.129497485,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.227000000,1.227000000,1227000,6657,2248,2022,1.811575092,1.629450549,gpio35,gpio34,1.922042679,1.941467528,-342033.781143333,-1539.267266747,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.228000000,1.228000000,1228000,6658,2195,1968,1.768864469,1.585934066,gpio35,gpio34,1.921706570,1.941294924,-392510.692223160,-2043.356521564,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.229000000,1.229000000,1229000,6659,2170,1915,1.748717949,1.543223443,gpio35,gpio34,1.921328087,1.941102347,-441996.034820409,-2279.817184894,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.230000000,1.230000000,1230000,6660,2182,1924,1.758388278,1.550476190,gpio35,gpio34,1.920957235,1.940919633,-433084.214642094,-2163.055438180,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.231000000,1.231000000,1231000,6661,2223,2073,1.791428571,1.670549451,gpio35,gpio34,1.920706827,1.940770142,-292428.486274031,-1769.745790186,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.232000000,1.232000000,1232000,6662,2302,2224,1.855091575,1.792234432,gpio35,gpio34,1.920578355,1.940684464,-150031.230491337,-1014.303341667,309361.266073035,1599.021984550,253184.473091385,1303.002655436,308698.999891286,1596.960125638,252642.467570135,1301.322498650,-78.796667,-85.839718,-7.043050,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,268,0,0,45721,0,1014
1.233000000,1.233000000,1233000,6663,2386,2393,1.922783883,1.928424908,gpio35,gpio34,1.920586202,1.940666563,9163.276322565,-211.915531625,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,1,0,45721,0,1014
1.234000000,1.234000000,1234000,6664,2476,2560,1.995311355,2.063003663,gpio35,gpio34,1.920728619,1.940721208,166316.405486653,646.910855370,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.235000000,1.235000000,1235000,6665,2543,2707,2.049304029,2.181465201,gpio35,gpio34,1.920989356,1.940829791,304490.550091589,1285.454717716,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.236000000,1.236000000,1236000,6666,2612,2779,2.104908425,2.239487179,gpio35,gpio34,1.921307853,1.940993869,371944.652689459,1942.440357787,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.237000000,1.237000000,1237000,6667,2648,2858,2.133919414,2.303150183,gpio35,gpio34,1.921689696,1.941186795,445918.942185228,2283.943706015,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.238000000,1.238000000,1238000,6668,2648,2864,2.133919414,2.307985348,gpio35,gpio34,1.922075991,1.941379528,451119.572672039,2281.659762309,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.239000000,1.239000000,1239000,6669,2617,2741,2.108937729,2.208864469,gpio35,gpio34,1.922362780,1.941547086,334914.189804932,1983.633117932,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.240000000,1.240000000,1240000,6670,2554,2610,2.058168498,2.103296703,gpio35,gpio34,1.922543714,1.941663707,211296.279748697,1380.619354789,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.241000000,1.241000000,1241000,6671,2460,2430,1.982417582,1.958241758,gpio35,gpio34,1.922579412,1.941704461,41688.500599044,482.463620794,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.242000000,1.242000000,1242000,6672,2371,2254,1.910695971,1.816410256,gpio35,gpio34,1.922473243,1.941673453,-123985.304485461,-367.093153497,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.243000000,1.243000000,1243000,6673,2299,2109,1.852673993,1.699560440,gpio35,gpio34,1.922250330,1.941584453,-260319.597048399,-1053.617637515,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.244000000,1.244000000,1244000,6674,2228,1992,1.795457875,1.605274725,gpio35,gpio34,1.921933354,1.941438327,-370166.991316788,-1729.915436254,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.245000000,1.245000000,1245000,6675,2186,1945,1.761611722,1.567399267,gpio35,gpio34,1.921578820,1.941258500,-414028.128185947,-2128.872274168,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.246000000,1.246000000,1246000,6676,2173,1912,1.751135531,1.540805861,gpio35,gpio34,1.921198047,1.941068377,-444670.121917243,-2250.765492216,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.247000000,1.247000000,1247000,6677,2192,1993,1.766446886,1.606080586,gpio35,gpio34,1.920882930,1.940893756,-367997.034503869,-2067.251671637,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.248000000,1.248000000,1248000,6678,2242,2117,1.806739927,1.706007326,gpio35,gpio34,1.920668054,1.940759602,-250933.682603430,-1588.176380263,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.249000000,1.249000000,1249000,6679,2329,2279,1.876849817,1.836556777,gpio35,gpio34,1.920583943,1.940695692,-98225.914337913,-756.594214801,319465.369200161,1634.093252864,261453.776028936,1331.581346776,318349.603941048,1629.779238277,260540.622152861,1328.065965176,-81.539917,-88.267203,-6.727285,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,269,0,0,45721,0,1014
1.250000000,1.250000000,1250000,6680,2417,2452,1.947765568,1.975970696,gpio35,gpio34,1.920639330,1.940702762,64681.153445832,83.696529289,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,1,0,45721,0,1014
1.251000000,1.251000000,1251000,6681,2489,2613,2.005787546,2.105714286,gpio35,gpio34,1.920824405,1.940767847,216132.215303801,770.504409931,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.252000000,1.252000000,1252000,6682,2561,2749,2.063809524,2.215311355,gpio35,gpio34,1.921118892,1.940890888,343904.536812424,1456.625482693,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.253000000,1.253000000,1253000,6683,2628,2806,2.117802198,2.261245421,gpio35,gpio34,1.921459018,1.941067800,397202.851851082,2094.359630411,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.254000000,1.254000000,1254000,6684,2652,2866,2.137142857,2.309597070,gpio35,gpio34,1.921847156,1.941263875,453271.143289199,2321.229129838,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.255000000,1.255000000,1255000,6685,2641,2811,2.128278388,2.265274725,gpio35,gpio34,1.922190584,1.941450889,401057.835713439,2213.966131973,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.256000000,1.256000000,1256000,6686,2594,2699,2.090402930,2.175018315,gpio35,gpio34,1.922443411,1.941599841,295254.521869785,1763.364608521,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.257000000,1.257000000,1257000,6687,2512,2541,2.024322344,2.047692308,gpio35,gpio34,1.922568660,1.941682564,146266.799051000,979.308058801,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.258000000,1.258000000,1258000,6688,2430,2371,1.958241758,1.910695971,gpio35,gpio34,1.922556788,1.941699123,-13865.034902960,196.035565631,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.259000000,1.259000000,1259000,6689,2339,2198,1.884908425,1.771282051,gpio35,gpio34,1.922405513,1.941642332,-176660.011737466,-672.315102193,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.260000000,1.260000000,1260000,6690,2269,2063,1.828498168,1.662490842,gpio35,gpio34,1.922145598,1.941529188,-303530.713878156,-1339.454042674,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.261000000,1.261000000,1261000,6691,2212,1997,1.782564103,1.609304029,gpio35,gpio34,1.921832757,1.941370223,-365339.226883243,-1881.903753892,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.262000000,1.262000000,1262000,6692,2177,1924,1.754358974,1.550476190,gpio35,gpio34,1.921461400,1.941183212,-433673.572375821,-2213.927477930,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.263000000,1.263000000,1263000,6693,2176,1917,1.753553114,1.544835165,gpio35,gpio34,1.921084774,1.940995582,-439827.539803941,-2221.253711246,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.264000000,1.264000000,1264000,6694,2203,2027,1.775311355,1.633479853,gpio35,gpio34,1.920797169,1.940829897,-335867.639399196,-1961.448116095,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.265000000,1.265000000,1265000,6695,2263,2162,1.823663004,1.742271062,gpio35,gpio34,1.920618643,1.940712730,-208484.409607369,-1387.077020337,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.266000000,1.266000000,1266000,6696,2350,2335,1.893772894,1.881684982,gpio35,gpio34,1.920579709,1.940665791,-45467.083328353,-555.695954234,308416.971970597,1601.262507807,252411.652990782,1304.828401286,307859.144923038,1599.466582619,251955.121541628,1303.364947181,-86.160919,-93.508492,-7.347573,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,270,0,0,45721,0,1014
1.267000000,1.267000000,1267000,6697,2445,2508,1.970329670,2.021098901,gpio35,gpio34,1.920680228,1.940695454,117387.225624383,351.175017154,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,1,0,45721,0,1014
1.268000000,1.268000000,1268000,6698,2515,2663,2.026739927,2.146007326,gpio35,gpio34,1.920905556,1.940781499,263139.031981177,1018.635097720,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.269000000,1.269000000,1269000,6699,2593,2784,2.089597070,2.243516484,gpio35,gpio34,1.921228166,1.940930315,376747.973100631,1761.749004558,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.270000000,1.270000000,1270000,6700,2638,2831,2.125860806,2.281391941,gpio35,gpio34,1.921588330,1.941115245,420602.528988005,2189.294491285,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.271000000,1.271000000,1271000,6701,2650,2868,2.135531136,2.311208791,gpio35,gpio34,1.921977951,1.941309661,455002.314604498,2301.587126323,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.272000000,1.272000000,1272000,6702,2628,2779,2.117802198,2.239487179,gpio35,gpio34,1.922295460,1.941486153,370790.162426441,2089.402001727,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.273000000,1.273000000,1273000,6703,2571,2652,2.071868132,2.137142857,gpio35,gpio34,1.922510307,1.941616535,250900.742683582,1543.523434465,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.274000000,1.274000000,1274000,6704,2487,2482,2.004175824,2.000146520,gpio35,gpio34,1.922587944,1.941679095,90664.274785989,740.606404331,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
