host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.275000000,1.275000000,1275000,6705,2398,2312,1.932454212,1.863150183,gpio35,gpio34,1.922528506,1.941669870,-69411.956643707,-109.208512743,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.276000000,1.276000000,1276000,6706,2321,2159,1.870402930,1.739853480,gpio35,gpio34,1.922345831,1.941598603,-213329.555126482,-843.691685372,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.277000000,1.277000000,1277000,6707,2247,2020,1.810769231,1.627838828,gpio35,gpio34,1.922051324,1.941467774,-343927.954009781,-1548.819892446,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.278000000,1.278000000,1278000,6708,2194,1966,1.768058608,1.584322344,gpio35,gpio34,1.921713595,1.941294364,-394402.970916743,-2052.899594638,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.279000000,1.279000000,1279000,6709,2172,1910,1.750329670,1.539194139,gpio35,gpio34,1.921331075,1.941103400,-446709.695949797,-2260.730232512,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.280000000,1.280000000,1280000,6710,2180,1928,1.756776557,1.553699634,gpio35,gpio34,1.920963444,1.940919073,-429323.337966856,-2182.148215927,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.281000000,1.281000000,1281000,6711,2221,2073,1.789816850,1.670549451,gpio35,gpio34,1.920713030,1.940767971,-292435.736761466,-1788.819475156,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.282000000,1.282000000,1282000,6712,2301,2219,1.854285714,1.788205128,gpio35,gpio34,1.920580522,1.940681488,-154743.931585783,-1023.817792157,306658.873529310,1594.266761955,250972.806967328,1299.127744566,306211.538218928,1592.030742368,250606.703103415,1297.305668642,-78.646529,-86.255973,-7.609444,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,271,0,0,45721,0,1014
1.283000000,1.283000000,1283000,6713,2389,2392,1.925201465,1.927619048,gpio35,gpio34,1.920587560,1.940666008,8219.654215211,-183.259824489,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,1,0,45721,0,1014
1.284000000,1.284000000,1284000,6714,2476,2563,1.995311355,2.065421245,gpio35,gpio34,1.920732394,1.940720654,169138.093287405,646.917424417,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.285000000,1.285000000,1285000,6715,2544,2706,2.050109890,2.180659341,gpio35,gpio34,1.920992321,1.940830043,303545.049918542,1295.001440988,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.286000000,1.286000000,1286000,6716,2612,2775,2.104908425,2.236263736,gpio35,gpio34,1.921307593,1.940994121,368176.823302087,1942.437373542,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.287000000,1.287000000,1287000,6717,2644,2851,2.130695971,2.297509158,gpio35,gpio34,1.921683794,1.941183823,439331.605912744,2245.780081578,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.288000000,1.288000000,1288000,6718,2646,2862,2.132307692,2.306373626,gpio35,gpio34,1.922068484,1.941374947,449244.281593325,2262.614623085,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.289000000,1.289000000,1289000,6719,2617,2746,2.108937729,2.212893773,gpio35,gpio34,1.922359309,1.941542510,339628.415017794,1983.687345434,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.290000000,1.290000000,1290000,6720,2551,2605,2.055750916,2.099267399,gpio35,gpio34,1.922536217,1.941656718,206594.875021351,1352.053045682,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.291000000,1.291000000,1291000,6721,2457,2427,1.980000000,1.955824176,gpio35,gpio34,1.922569505,1.941695061,38873.980419425,453.925877996,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.292000000,1.292000000,1292000,6722,2366,2253,1.906666667,1.815604396,gpio35,gpio34,1.922462540,1.941660033,-124914.827001902,-414.682680140,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.293000000,1.293000000,1293000,6723,2299,2108,1.852673993,1.698754579,gpio35,gpio34,1.922238832,1.941571047,-261248.190042323,-1053.458770661,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.294000000,1.294000000,1294000,6724,2226,1988,1.793846154,1.602051282,gpio35,gpio34,1.921918645,1.941423322,-373917.930432217,-1748.837049856,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.295000000,1.295000000,1295000,6725,2182,1940,1.758388278,1.563369963,gpio35,gpio34,1.921560096,1.941240287,-418716.407933759,-2166.855287744,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.296000000,1.296000000,1296000,6726,2171,1907,1.749523810,1.536776557,gpio35,gpio34,1.921175312,1.941048571,-449353.713385308,-2269.630201190,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.297000000,1.297000000,1297000,6727,2189,1994,1.764029304,1.606886447,gpio35,gpio34,1.920861024,1.940871551,-367029.392951469,-2095.637676696,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.298000000,1.298000000,1298000,6728,2241,2116,1.805934066,1.705201465,gpio35,gpio34,1.920645364,1.940736614,-251849.191835582,-1597.453677729,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.299000000,1.299000000,1299000,6729,2329,2273,1.876849817,1.831721612,gpio35,gpio34,1.920556440,1.940672727,-103845.965918330,-756.322074176,319672.797861044,1641.442005414,261623.537799297,1337.569659744,318491.867589669,1637.001424864,260657.052200401,1333.951142736,-81.519891,-88.378092,-6.858201,1,62.503906,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,272,0,0,45721,0,1014
1.300000000,1.300000000,1300000,6730,2415,2451,1.946153846,1.975164835,gpio35,gpio34,1.920611049,1.940678208,63772.179774493,64.888076186,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,1,0,45721,0,1014
1.301000000,1.301000000,1301000,6731,2489,2614,2.005787546,2.106520147,gpio35,gpio34,1.920796958,1.940743318,217106.333749132,770.795086869,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.302000000,1.302000000,1302000,6732,2562,2749,2.064615385,2.215311355,gpio35,gpio34,1.921091472,1.940867190,343936.589567811,1466.456029748,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.303000000,1.303000000,1303000,6733,2626,2807,2.116190476,2.262051282,gpio35,gpio34,1.921432432,1.941042513,398175.964125213,2075.559864537,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.304000000,1.304000000,1304000,6734,2648,2862,2.133919414,2.306373626,gpio35,gpio34,1.921817373,1.941235390,449537.824593558,2283.367842141,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.305000000,1.305000000,1305000,6735,2642,2847,2.129084249,2.294285714,gpio35,gpio34,1.922189841,1.941423239,434971.913196472,2223.843509535,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.306000000,1.306000000,1306000,6736,2600,2700,2.095238095,2.175824176,gpio35,gpio34,1.922443476,1.941577053,296196.480272854,1820.932912675,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.307000000,1.307000000,1307000,6737,2510,2541,2.022710623,2.047692308,gpio35,gpio34,1.922568725,1.941658187,146266.723924166,960.497508299,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.308000000,1.308000000,1308000,6738,2428,2368,1.956630037,1.908278388,gpio35,gpio34,1.922554434,1.941673159,-16688.384669166,177.243825679,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.309000000,1.309000000,1309000,6739,2337,2199,1.883296703,1.772087912,gpio35,gpio34,1.922403968,1.941614782,-175716.171867908,-691.088050405,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.310000000,1.310000000,1310000,6740,2272,2066,1.830915751,1.664908425,gpio35,gpio34,1.922146472,1.941504083,-300705.634705469,-1310.507413967,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.311000000,1.311000000,1311000,6741,2211,1998,1.781758242,1.610109890,gpio35,gpio34,1.921834436,1.941344338,-364399.155932727,-1891.146714990,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.312000000,1.312000000,1312000,6742,2176,1923,1.753553114,1.549670330,gpio35,gpio34,1.921462272,1.941156546,-434616.624639255,-2223.161196067,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.313000000,1.313000000,1313000,6743,2176,1912,1.753553114,1.540805861,gpio35,gpio34,1.921081615,1.940968943,-444534.015301110,-2220.938034871,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.314000000,1.314000000,1314000,6744,2203,2027,1.775311355,1.633479853,gpio35,gpio34,1.920794013,1.940803285,-335863.950563370,-1961.132755397,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.315000000,1.315000000,1315000,6745,2263,2162,1.823663004,1.742271062,gpio35,gpio34,1.920615490,1.940686145,-208480.724460378,-1386.761974999,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.316000000,1.316000000,1316000,6746,2357,2333,1.899413919,1.880073260,gpio35,gpio34,1.920574948,1.940644873,-47345.585009509,-488.600098383,308752.281844752,1603.974338922,252686.074074222,1307.038204015,308206.863754617,1602.174239164,252239.698244700,1305.571348156,-86.127030,-93.093837,-6.966807,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,273,0,0,45721,0,1014
1.317000000,1.317000000,1317000,6747,2446,2505,1.971135531,2.018681319,gpio35,gpio34,1.920673055,1.940675363,114569.510873410,360.962812385,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,1,0,45721,0,1014
1.318000000,1.318000000,1318000,6748,2515,2663,2.026739927,2.146007326,gpio35,gpio34,1.920898389,1.940761428,263147.409659452,1018.872944362,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.319000000,1.319000000,1319000,6749,2590,2783,2.087179487,2.242710623,gpio35,gpio34,1.921220201,1.940907846,375815.250829729,1733.366130971,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.320000000,1.320000000,1320000,6750,2639,2832,2.126666667,2.282197802,gpio35,gpio34,1.921581179,1.941093605,421552.922582373,2199.100643748,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.321000000,1.321000000,1321000,6751,2650,2868,2.135531136,2.311208791,gpio35,gpio34,1.921970806,1.941288042,455010.666233771,2301.843311839,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.322000000,1.322000000,1322000,6752,2632,2778,2.121025641,2.238681319,gpio35,gpio34,1.922287517,1.941467780,369857.414132586,2127.818574234,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.323000000,1.323000000,1323000,6753,2571,2657,2.071868132,2.141172161,gpio35,gpio34,1.922506401,1.941598180,255615.476567017,1543.740947223,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.324000000,1.324000000,1324000,6754,2489,2486,2.005787546,2.003369963,gpio35,gpio34,1.922587265,1.941662370,94433.202364041,759.904021164,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.325000000,1.325000000,1325000,6755,2400,2314,1.934065934,1.864761905,gpio35,gpio34,1.922529440,1.941654773,-67528.981136231,-89.930193527,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
