host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.326000000,1.326000000,1326000,6756,2323,2157,1.872014652,1.738241758,gpio35,gpio34,1.922345152,1.941585133,-215212.828880512,-824.432644475,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.327000000,1.327000000,1327000,6757,2249,2021,1.812380952,1.628644689,gpio35,gpio34,1.922051452,1.941455929,-342986.069775559,-1529.580110590,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.328000000,1.328000000,1328000,6758,2198,1971,1.771282051,1.588351648,gpio35,gpio34,1.921717752,1.941285755,-389697.662280757,-2014.598730975,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.329000000,1.329000000,1329000,6759,2173,1914,1.751135531,1.542417582,gpio35,gpio34,1.921338452,1.941095605,-442950.184193946,-2251.088152096,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.330000000,1.330000000,1330000,6760,2183,1929,1.759194139,1.554505495,gpio35,gpio34,1.920971619,1.940913703,-428390.860437260,-2153.435456003,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.331000000,1.331000000,1331000,6761,2224,2073,1.792234432,1.670549451,gpio35,gpio34,1.920721196,1.940765024,-292445.283280899,-1760.135427991,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.332000000,1.332000000,1332000,6762,2301,2223,1.854285714,1.791428571,gpio35,gpio34,1.920591904,1.940678545,-150989.102272698,-1023.782911422,309442.332151041,1593.002233689,253250.818411554,1298.097312400,308798.632019871,1590.062549976,252724.007538919,1295.701838340,-78.943969,-86.134676,-7.190707,1,58.826990,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,274,0,0,45721,0,1014
1.333000000,1.333000000,1333000,6763,2387,2392,1.923589744,1.927619048,gpio35,gpio34,1.920598931,1.940661456,8206.362412985,-202.305300222,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,1,0,45721,0,1014
1.334000000,1.334000000,1334000,6764,2475,2560,1.994505495,2.063003663,gpio35,gpio34,1.920741336,1.940715300,166301.540062482,637.431154954,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.335000000,1.335000000,1335000,6765,2541,2706,2.047692308,2.180659341,gpio35,gpio34,1.921001254,1.940822277,303534.607961343,1266.444336206,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.336000000,1.336000000,1336000,6766,2612,2774,2.104908425,2.235457875,gpio35,gpio34,1.921315710,1.940986363,367225.300215345,1942.529308247,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.337000000,1.337000000,1337000,6767,2646,2853,2.132307692,2.299120879,gpio35,gpio34,1.921693515,1.941177685,441204.309063588,2264.952245936,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.338000000,1.338000000,1338000,6768,2645,2864,2.131501832,2.307985348,gpio35,gpio34,1.922079807,1.941368009,451115.112041018,2253.147132896,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.339000000,1.339000000,1339000,6769,2618,2744,2.109743590,2.211282051,gpio35,gpio34,1.922369010,1.941536384,337733.008349040,1993.309644324,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.340000000,1.340000000,1340000,6770,2550,2605,2.054945055,2.099267399,gpio35,gpio34,1.922545908,1.941649793,206583.546902265,1342.585400684,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.341000000,1.341000000,1341000,6771,2458,2426,1.980805861,1.955018315,gpio35,gpio34,1.922578380,1.941688949,37921.572056958,463.548022232,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.342000000,1.342000000,1342000,6772,2368,2254,1.908278388,1.816410256,gpio35,gpio34,1.922472212,1.941655539,-123984.099813007,-395.529997255,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.343000000,1.343000000,1343000,6773,2297,2108,1.851062271,1.698754579,gpio35,gpio34,1.922248495,1.941564945,-261259.485152117,-1072.485883635,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.344000000,1.344000000,1344000,6774,2229,1986,1.796263736,1.600439560,gpio35,gpio34,1.921926686,1.941419644,-375811.397389900,-1720.144331746,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.345000000,1.345000000,1345000,6775,2185,1940,1.760805861,1.563369963,gpio35,gpio34,1.921568129,1.941239030,-418725.798281485,-2138.191262352,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.346000000,1.346000000,1346000,6776,2172,1909,1.750329670,1.538388278,gpio35,gpio34,1.921184949,1.941048121,-447480.911199687,-2260.075161412,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.347000000,1.347000000,1347000,6777,2191,1995,1.765641026,1.607692308,gpio35,gpio34,1.920871456,1.940872714,-366099.555139533,-2076.552031164,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.348000000,1.348000000,1348000,6778,2240,2116,1.805128205,1.705201465,gpio35,gpio34,1.920655786,1.940736969,-251861.375432958,-1607.007600225,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.349000000,1.349000000,1349000,6779,2329,2278,1.876849817,1.835750916,gpio35,gpio34,1.920570882,1.940673082,-99152.679474611,-756.326281955,318965.985728501,1634.253901966,261045.075409276,1331.712255674,317841.681852509,1629.722098880,260124.933440467,1328.019403724,-81.636998,-88.597843,-6.960845,1,62.492188,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,275,0,0,45721,0,1014
1.350000000,1.350000000,1350000,6780,2418,2450,1.948571429,1.974358974,gpio35,gpio34,1.920624670,1.940680980,62814.223502772,93.504354997,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,1,0,45721,0,1014
1.351000000,1.351000000,1351000,6781,2489,2613,2.005787546,2.105714286,gpio35,gpio34,1.920809759,1.940746087,216149.335433682,770.762267020,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.352000000,1.352000000,1352000,6782,2562,2747,2.064615385,2.213699634,gpio35,gpio34,1.921102649,1.940869956,342039.456679177,1466.423242718,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.353000000,1.353000000,1353000,6783,2625,2807,2.115384615,2.262051282,gpio35,gpio34,1.921443598,1.941044471,398162.911512466,2065.986949500,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.354000000,1.354000000,1354000,6784,2649,2862,2.134725275,2.306373626,gpio35,gpio34,1.921828528,1.941238152,449524.785033424,2292.884821607,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.355000000,1.355000000,1355000,6785,2640,2851,2.127472527,2.297509158,gpio35,gpio34,1.922204208,1.941424386,438723.252961897,2204.730489639,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.356000000,1.356000000,1356000,6786,2600,2700,2.095238095,2.175824176,gpio35,gpio34,1.922457828,1.941578200,296179.702412515,1820.919327388,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.357000000,1.357000000,1357000,6787,2513,2541,2.025128205,2.047692308,gpio35,gpio34,1.922583063,1.941661750,146249.962841687,989.104418979,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.358000000,1.358000000,1358000,6788,2430,2370,1.958241758,1.909890110,gpio35,gpio34,1.922570370,1.941678330,-14822.945847563,196.281968654,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.359000000,1.359000000,1359000,6789,2326,2198,1.874432234,1.771282051,gpio35,gpio34,1.922419082,1.941611084,-176675.873199625,-796.091035895,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.360000000,1.360000000,1360000,6790,2272,2064,1.830915751,1.663296703,gpio35,gpio34,1.922159959,1.941500388,-302605.467907354,-1310.463627738,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.361000000,1.361000000,1361000,6791,2212,1998,1.782564103,1.610109890,gpio35,gpio34,1.921847909,1.941341452,-364414.906158411,-1881.562811753,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.362000000,1.362000000,1362000,6792,2177,1924,1.754358974,1.550476190,gpio35,gpio34,1.921476537,1.941154470,-433691.267543214,-2213.586876732,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.363000000,1.363000000,1363000,6793,2173,1916,1.751135531,1.544029304,gpio35,gpio34,1.921099090,1.940964451,-440786.308847666,-2249.533933032,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.364000000,1.364000000,1364000,6794,2203,2029,1.775311355,1.635091575,gpio35,gpio34,1.920813083,1.940798798,-334002.174959378,-1961.079575278,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.365000000,1.365000000,1365000,6795,2263,2164,1.823663004,1.743882784,gpio35,gpio34,1.920636152,1.940681662,-206620.810631991,-1386.708848060,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.366000000,1.366000000,1366000,6796,2359,2335,1.901025641,1.881684982,gpio35,gpio34,1.920597201,1.940642006,-45487.531094950,-469.466702983,308581.502018958,1598.415813475,252546.306091122,1302.508701926,307984.482799675,1596.532289134,252057.699361591,1300.973865481,-86.064481,-93.335809,-7.271328,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,276,0,0,45721,0,1014
1.367000000,1.367000000,1367000,6797,2447,2510,1.971941392,2.022710623,gpio35,gpio34,1.920699315,1.940673305,119248.981448552,370.536913596,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,1,0,45721,0,1014
1.368000000,1.368000000,1368000,6798,2515,2664,2.026739927,2.146813187,gpio35,gpio34,1.920925429,1.940759372,264057.834478022,1018.897310677,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.369000000,1.369000000,1369000,6799,2591,2785,2.087985348,2.244322344,gpio35,gpio34,1.921248825,1.940906598,377665.856794979,1742.930633714,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.370000000,1.370000000,1370000,6800,2639,2832,2.126666667,2.282197802,gpio35,gpio34,1.921609774,1.941092358,421519.494798659,2199.115421194,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.371000000,1.371000000,1371000,6801,2651,2867,2.136336996,2.310402930,gpio35,gpio34,1.921998568,1.941287603,454036.180306342,2311.398235302,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.372000000,1.372000000,1372000,6802,2625,2780,2.115384615,2.240293040,gpio35,gpio34,1.922316862,1.941461700,371707.177405582,2061.042656421,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.373000000,1.373000000,1373000,6803,2568,2655,2.069450549,2.139560440,gpio35,gpio34,1.922534106,1.941589688,253699.023790743,1515.192448504,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.374000000,1.374000000,1374000,6804,2488,2484,2.004981685,2.001758242,gpio35,gpio34,1.922613330,1.941653080,92518.666040543,750.464392532,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.375000000,1.375000000,1375000,6805,2394,2310,1.929230769,1.861538462,gpio35,gpio34,1.922552255,1.941640658,-71323.786066405,-147.061186501,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.376000000,1.376000000,1376000,6806,2322,2156,1.871208791,1.737435897,gpio35,gpio34,1.922367139,1.941570226,-216180.564291256,-833.805702485,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
