host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.377000000,1.377000000,1377000,6807,2252,2020,1.814798535,1.627838828,gpio35,gpio34,1.922072610,1.941443455,-343952.837450893,-1500.783152366,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.378000000,1.378000000,1378000,6808,2194,1967,1.768058608,1.585128205,gpio35,gpio34,1.921735666,1.941270070,-393486.737902914,-2052.611695268,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.379000000,1.379000000,1379000,6809,2173,1911,1.751135531,1.540000000,gpio35,gpio34,1.921353930,1.941079935,-445794.379168981,-2250.902460248,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.380000000,1.380000000,1380000,6810,2183,1927,1.759194139,1.552893773,gpio35,gpio34,1.920985470,1.940898049,-430291.119645820,-2153.249949847,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.381000000,1.381000000,1381000,6811,2222,2073,1.790622711,1.670549451,gpio35,gpio34,1.920735034,1.940747774,-292461.459087252,-1779.030428930,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.382000000,1.382000000,1382000,6812,2301,2220,1.854285714,1.789010989,gpio35,gpio34,1.920603310,1.940661312,-153828.536617743,-1023.578695771,309112.081234334,1596.193877344,252980.537631429,1300.698102255,308419.401993886,1592.697873444,252413.641747079,1297.849296917,-78.922292,-85.848814,-6.926522,1,58.823529,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,277,0,0,45721,0,1014
1.383000000,1.383000000,1383000,6813,2387,2392,1.923589744,1.927619048,gpio35,gpio34,1.920610326,1.940644240,8193.042216783,-202.101288788,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,1,0,45721,0,1014
1.384000000,1.384000000,1384000,6814,2474,2560,1.993699634,2.063003663,gpio35,gpio34,1.920752719,1.940697296,166288.233186477,628.094801583,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.385000000,1.385000000,1385000,6815,2544,2704,2.050109890,2.179047619,gpio35,gpio34,1.921011014,1.940806708,301639.131249214,1295.277962365,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.386000000,1.386000000,1386000,6816,2611,2774,2.104102564,2.235457875,gpio35,gpio34,1.921325461,1.940970004,367213.902122927,1933.173457603,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.387000000,1.387000000,1387000,6817,2644,2851,2.130695971,2.297509158,gpio35,gpio34,1.921701644,1.941159730,439310.739226263,2246.065590349,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.388000000,1.388000000,1388000,6818,2644,2861,2.130695971,2.305567766,gpio35,gpio34,1.922085511,1.941349266,448282.344202032,2243.819524759,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.389000000,1.389000000,1389000,6819,2616,2743,2.108131868,2.210476190,gpio35,gpio34,1.922373901,1.941516049,336785.256420892,1974.451203001,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.390000000,1.390000000,1390000,6820,2550,2605,2.054945055,2.099267399,gpio35,gpio34,1.922550795,1.941629478,206577.834297545,1342.826139391,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.391000000,1.391000000,1391000,6821,2458,2427,1.980805861,1.955824176,gpio35,gpio34,1.922584068,1.941668654,38856.956736342,463.788520199,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.392000000,1.392000000,1392000,6822,2366,2254,1.906666667,1.816410256,gpio35,gpio34,1.922477894,1.941633652,-123990.742089802,-414.370061373,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.393000000,1.393000000,1393000,6823,2297,2109,1.851062271,1.699560440,gpio35,gpio34,1.922254977,1.941543081,-260325.029215135,-1072.226786101,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.394000000,1.394000000,1394000,6824,2227,1988,1.794652015,1.602051282,gpio35,gpio34,1.921934773,1.941396190,-373936.784337356,-1738.965814898,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.395000000,1.395000000,1395000,6825,2185,1940,1.760805861,1.563369963,gpio35,gpio34,1.921576208,1.941215600,-418735.242984993,-2137.913602433,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.396000000,1.396000000,1396000,6826,2170,1909,1.748717949,1.538388278,gpio35,gpio34,1.921193020,1.941023102,-447490.346458491,-2278.878100741,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.397000000,1.397000000,1397000,6827,2191,1993,1.765641026,1.606080586,gpio35,gpio34,1.920877908,1.940847720,-367991.164106077,-2076.255845965,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.398000000,1.398000000,1398000,6828,2240,2115,1.805128205,1.704395604,gpio35,gpio34,1.920661426,1.940712000,-252810.001219036,-1606.711711211,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.399000000,1.399000000,1399000,6829,2328,2277,1.876043956,1.834945055,gpio35,gpio34,1.920575709,1.940647332,-100100.356634903,-765.570849624,320110.479601992,1631.658711012,261981.741081726,1329.597500069,318926.760894202,1626.663139167,261012.973397508,1325.526734662,-81.461895,-88.228626,-6.766730,1,62.500000,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,278,0,0,45721,0,1014
1.400000000,1.400000000,1400000,6830,2417,2452,1.947765568,1.975970696,gpio35,gpio34,1.920631104,1.940654451,64690.768734138,84.269031896,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,1,0,45721,0,1014
1.401000000,1.401000000,1401000,6831,2490,2613,2.006593407,2.105714286,gpio35,gpio34,1.920816188,1.940720390,216141.820976819,780.616500829,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.402000000,1.402000000,1402000,6832,2561,2750,2.063809524,2.216117216,gpio35,gpio34,1.921111489,1.940843479,344855.224451269,1457.187300705,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.403000000,1.403000000,1403000,6833,2626,2806,2.116190476,2.261245421,gpio35,gpio34,1.921451622,1.941018826,397211.497230788,2075.840565018,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.404000000,1.404000000,1404000,6834,2649,2863,2.134725275,2.307179487,gpio35,gpio34,1.921837350,1.941212532,450456.505309027,2293.188422716,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.405000000,1.405000000,1405000,6835,2641,2852,2.128278388,2.298315018,gpio35,gpio34,1.922213828,1.941399598,439654.041517223,2214.573947941,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.406000000,1.406000000,1406000,6836,2600,2701,2.095238095,2.176630037,gpio35,gpio34,1.922468244,1.941553437,297109.560179287,1821.212781437,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.407000000,1.407000000,1407000,6837,2511,2536,2.023516484,2.043663004,gpio35,gpio34,1.922589439,1.941635400,141532.341321695,970.317257985,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.408000000,1.408000000,1408000,6838,2427,2369,1.955824176,1.909084249,gpio35,gpio34,1.922575934,1.941649588,-15771.483460037,167.973434028,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.409000000,1.409000000,1409000,6839,2337,2198,1.883296703,1.771282051,gpio35,gpio34,1.922424640,1.941591235,-176682.370702987,-690.809010870,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.410000000,1.410000000,1410000,6840,2271,2064,1.830109890,1.663296703,gpio35,gpio34,1.922165512,1.941479754,-302611.958913213,-1319.768814267,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.411000000,1.411000000,1411000,6841,2211,1998,1.781758242,1.610109890,gpio35,gpio34,1.921853456,1.941320033,-364421.390673264,-1890.858693095,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.412000000,1.412000000,1412000,6842,2180,1924,1.756776557,1.550476190,gpio35,gpio34,1.921482079,1.941135489,-433697.745573552,-2184.712819017,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.413000000,1.413000000,1413000,6843,2175,1913,1.752747253,1.541611722,gpio35,gpio34,1.921102209,1.940947101,-443616.055114472,-2230.228910168,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.414000000,1.414000000,1414000,6844,2202,2032,1.774505495,1.637509158,gpio35,gpio34,1.920818616,1.940780659,-331182.542050921,-1970.414339819,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.415000000,1.415000000,1415000,6845,2264,2166,1.824468864,1.745494505,gpio35,gpio34,1.920643292,1.940664347,-204745.088927941,-1376.953956248,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.416000000,1.416000000,1416000,6846,2358,2336,1.900219780,1.882490842,gpio35,gpio34,1.920605139,1.940623903,-44554.776684104,-478.801887652,308031.655146782,1598.424282899,252096.305700382,1302.515603447,307473.318200843,1596.732599509,251639.356945098,1301.137093350,-86.143671,-93.215998,-7.072327,1,58.820069,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,279,0,0,45721,0,1014
1.417000000,1.417000000,1417000,6847,2446,2502,1.971135531,2.016263736,gpio35,gpio34,1.920700798,1.940654415,111710.978961492,361.211064112,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,1,0,45721,0,1014
1.418000000,1.418000000,1418000,6848,2519,2664,2.029963370,2.146813187,gpio35,gpio34,1.920926910,1.940743724,264056.102565444,1057.281591013,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.419000000,1.419000000,1419000,6849,2589,2784,2.086373626,2.243516484,gpio35,gpio34,1.921249500,1.940889353,376723.035042815,1724.035565005,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.420000000,1.420000000,1420000,6850,2640,2832,2.127472527,2.282197802,gpio35,gpio34,1.921610448,1.941075937,421518.707439747,2208.859729936,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.421000000,1.421000000,1421000,6851,2651,2865,2.136336996,2.308791209,gpio35,gpio34,1.921997629,1.941271198,452153.210591790,2311.592638941,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.422000000,1.422000000,1422000,6852,2630,2779,2.119413919,2.239487179,gpio35,gpio34,1.922315118,1.941449340,370767.182232243,2108.937669627,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.423000000,1.423000000,1423000,6853,2576,2657,2.075897436,2.141172161,gpio35,gpio34,1.922533975,1.941583788,255583.243327076,1591.660049079,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.424000000,1.424000000,1424000,6854,2486,2484,2.003369963,2.001758242,gpio35,gpio34,1.922613200,1.941645575,92518.818214341,731.453917566,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.425000000,1.425000000,1425000,6855,2398,2312,1.932454212,1.863150183,gpio35,gpio34,1.922553737,1.941636383,-69441.450901782,-108.811686228,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.426000000,1.426000000,1426000,6856,2322,2157,1.871208791,1.738241758,gpio35,gpio34,1.922369425,1.941565956,-215241.203033298,-833.755094889,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
1.427000000,1.427000000,1427000,6857,2248,2019,1.811575092,1.627032967,gpio35,gpio34,1.922074088,1.941435965,-344896.598697191,-1538.893238553,309309.987053423,1591.292490856,253142.505809165,1296.704086119,308568.858777249,1588.358898466,252535.958730799,1294.313575725,-78.754382,-86.027814,-7.273432,1,58.830451,1,1,0.818410386,0.814874760,0,1,1,1298.813843000,1428.695227300,1688.457995900,0.000000000,0,0,1,1,51,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,0,256243.609375000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,1,51,0,1,280,0,0,45721,0,1014
